Time,2ND STORY_A VAV:DesPer 1:Des Heat Mass Flow [kg/s],2ND STORY_A VAV:DesPer 1:Des Heat Cap [W],2ND STORY_A VAV:DesPer 1:Des Cool Mass Flow [kg/s],2ND STORY_A VAV:DesPer 1:Des Sens Cool Cap [W],2ND STORY_A VAV:DesPer 1:Des Tot Cool Cap [W],2ND STORY_A VAV:DesPer 2:Des Heat Mass Flow [kg/s],2ND STORY_A VAV:DesPer 2:Des Heat Cap [W],2ND STORY_A VAV:DesPer 2:Des Cool Mass Flow [kg/s],2ND STORY_A VAV:DesPer 2:Des Sens Cool Cap [W],2ND STORY_A VAV:DesPer 2:Des Tot Cool Cap [W],3RD STOREY VAV:DesPer 1:Des Heat Mass Flow [kg/s],3RD STOREY VAV:DesPer 1:Des Heat Cap [W],3RD STOREY VAV:DesPer 1:Des Cool Mass Flow [kg/s],3RD STOREY VAV:DesPer 1:Des Sens Cool Cap [W],3RD STOREY VAV:DesPer 1:Des Tot Cool Cap [W],3RD STOREY VAV:DesPer 2:Des Heat Mass Flow [kg/s],3RD STOREY VAV:DesPer 2:Des Heat Cap [W],3RD STOREY VAV:DesPer 2:Des Cool Mass Flow [kg/s],3RD STOREY VAV:DesPer 2:Des Sens Cool Cap [W],3RD STOREY VAV:DesPer 2:Des Tot Cool Cap [W],3RD STORY_A VAV:DesPer 1:Des Heat Mass Flow [kg/s],3RD STORY_A VAV:DesPer 1:Des Heat Cap [W],3RD STORY_A VAV:DesPer 1:Des Cool Mass Flow [kg/s],3RD STORY_A VAV:DesPer 1:Des Sens Cool Cap [W],3RD STORY_A VAV:DesPer 1:Des Tot Cool Cap [W],3RD STORY_A VAV:DesPer 2:Des Heat Mass Flow [kg/s],3RD STORY_A VAV:DesPer 2:Des Heat Cap [W],3RD STORY_A VAV:DesPer 2:Des Cool Mass Flow [kg/s],3RD STORY_A VAV:DesPer 2:Des Sens Cool Cap [W],3RD STORY_A VAV:DesPer 2:Des Tot Cool Cap [W],2ND STOREY VAV:DesPer 1:Des Heat Mass Flow [kg/s],2ND STOREY VAV:DesPer 1:Des Heat Cap [W],2ND STOREY VAV:DesPer 1:Des Cool Mass Flow [kg/s],2ND STOREY VAV:DesPer 1:Des Sens Cool Cap [W],2ND STOREY VAV:DesPer 1:Des Tot Cool Cap [W],2ND STOREY VAV:DesPer 2:Des Heat Mass Flow [kg/s],2ND STOREY VAV:DesPer 2:Des Heat Cap [W],2ND STOREY VAV:DesPer 2:Des Cool Mass Flow [kg/s],2ND STOREY VAV:DesPer 2:Des Sens Cool Cap [W],2ND STOREY VAV:DesPer 2:Des Tot Cool Cap [W],LOWER 1ST STOREY VAV:DesPer 1:Des Heat Mass Flow [kg/s],LOWER 1ST STOREY VAV:DesPer 1:Des Heat Cap [W],LOWER 1ST STOREY VAV:DesPer 1:Des Cool Mass Flow [kg/s],LOWER 1ST STOREY VAV:DesPer 1:Des Sens Cool Cap [W],LOWER 1ST STOREY VAV:DesPer 1:Des Tot Cool Cap [W],LOWER 1ST STOREY VAV:DesPer 2:Des Heat Mass Flow [kg/s],LOWER 1ST STOREY VAV:DesPer 2:Des Heat Cap [W],LOWER 1ST STOREY VAV:DesPer 2:Des Cool Mass Flow [kg/s],LOWER 1ST STOREY VAV:DesPer 2:Des Sens Cool Cap [W],LOWER 1ST STOREY VAV:DesPer 2:Des Tot Cool Cap [W],1ST STOREY VAV:DesPer 1:Des Heat Mass Flow [kg/s],1ST STOREY VAV:DesPer 1:Des Heat Cap [W],1ST STOREY VAV:DesPer 1:Des Cool Mass Flow [kg/s],1ST STOREY VAV:DesPer 1:Des Sens Cool Cap [W],1ST STOREY VAV:DesPer 1:Des Tot Cool Cap [W],1ST STOREY VAV:DesPer 2:Des Heat Mass Flow [kg/s],1ST STOREY VAV:DesPer 2:Des Heat Cap [W],1ST STOREY VAV:DesPer 2:Des Cool Mass Flow [kg/s],1ST STOREY VAV:DesPer 2:Des Sens Cool Cap [W],1ST STOREY VAV:DesPer 2:Des Tot Cool Cap [W]
00:10:00,4.124591E+00,4.002556E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.323527E+04,4.651723E+04,2.068536E+01,8.869345E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,4.073742E+04,1.431775E+05,7.132145E+00,3.157833E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.427430E+04,5.016905E+04,1.075258E+01,1.243313E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.907711E+04,1.373421E+05,5.339522E+00,2.762576E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.159823E+04,4.076364E+04,8.854008E+00,9.874109E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,3.134483E+04,1.101659E+05
00:20:00,4.119984E+00,4.004545E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.308649E+04,4.595514E+04,2.067423E+01,8.874156E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,4.027950E+04,1.414474E+05,7.129146E+00,3.159128E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.411384E+04,4.956283E+04,1.073790E+01,1.243946E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.863786E+04,1.356825E+05,5.335954E+00,2.764117E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.146786E+04,4.027107E+04,8.843063E+00,9.878835E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,3.099249E+04,1.088347E+05
00:30:00,4.115396E+00,4.006527E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.293772E+04,4.539557E+04,2.066314E+01,8.878942E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.982158E+04,1.397250E+05,7.126162E+00,3.160417E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.395339E+04,4.895933E+04,1.072328E+01,1.244578E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.819861E+04,1.340304E+05,5.332401E+00,2.765651E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.133749E+04,3.978071E+04,8.832159E+00,9.883544E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,3.064016E+04,1.075095E+05
00:40:00,4.110826E+00,4.008500E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.278895E+04,4.483852E+04,2.065211E+01,8.883706E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.936367E+04,1.380105E+05,7.123194E+00,3.161699E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.379294E+04,4.835855E+04,1.070872E+01,1.245207E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.775935E+04,1.323857E+05,5.328864E+00,2.767178E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.120712E+04,3.929256E+04,8.821296E+00,9.888235E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,3.028782E+04,1.061902E+05
00:50:00,4.106273E+00,4.010466E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.264017E+04,4.428397E+04,2.064113E+01,8.888445E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.890575E+04,1.363036E+05,7.120242E+00,3.162974E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.363249E+04,4.776047E+04,1.069421E+01,1.245833E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.732010E+04,1.307484E+05,5.325342E+00,2.768699E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.107675E+04,3.880661E+04,8.810474E+00,9.892908E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.993548E+04,1.048769E+05
01:00:00,4.101739E+00,4.012425E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.249140E+04,4.373191E+04,2.063021E+01,8.893162E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.844784E+04,1.346044E+05,7.117305E+00,3.164242E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.347203E+04,4.716507E+04,1.067975E+01,1.246458E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.688085E+04,1.291184E+05,5.321836E+00,2.770214E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.094637E+04,3.832283E+04,8.799693E+00,9.897563E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.958315E+04,1.035695E+05
01:10:00,4.101996E+00,4.012313E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.239222E+04,4.336525E+04,2.063087E+01,8.892877E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.814256E+04,1.334758E+05,7.117488E+00,3.164163E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.336506E+04,4.676962E+04,1.068056E+01,1.246423E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.658801E+04,1.280358E+05,5.322040E+00,2.770125E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.085946E+04,3.800152E+04,8.800299E+00,9.897302E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.934826E+04,1.027011E+05
01:20:00,4.102253E+00,4.012203E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.229304E+04,4.299968E+04,2.063153E+01,8.892593E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.783728E+04,1.323506E+05,7.117669E+00,3.164085E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.325810E+04,4.637535E+04,1.068137E+01,1.246388E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.629518E+04,1.269565E+05,5.322244E+00,2.770037E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.077254E+04,3.768116E+04,8.800903E+00,9.897041E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.911336E+04,1.018353E+05
01:30:00,4.102508E+00,4.012092E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.219385E+04,4.263520E+04,2.063218E+01,8.892311E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.753200E+04,1.312288E+05,7.117849E+00,3.164007E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.315113E+04,4.598226E+04,1.068218E+01,1.246353E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.600234E+04,1.258804E+05,5.322447E+00,2.769950E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.068563E+04,3.736177E+04,8.801505E+00,9.896781E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.887847E+04,1.009721E+05
01:40:00,4.102762E+00,4.011983E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.209467E+04,4.227181E+04,2.063283E+01,8.892030E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.722673E+04,1.301103E+05,7.118029E+00,3.163929E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.304416E+04,4.559034E+04,1.068298E+01,1.246318E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.570951E+04,1.248075E+05,5.322649E+00,2.769862E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.059871E+04,3.704332E+04,8.802105E+00,9.896522E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.864358E+04,1.001115E+05
01:50:00,4.103016E+00,4.011873E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.199549E+04,4.190950E+04,2.063348E+01,8.891750E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.692145E+04,1.289951E+05,7.118207E+00,3.163852E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.293719E+04,4.519959E+04,1.068378E+01,1.246284E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.541667E+04,1.237378E+05,5.322850E+00,2.769776E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.051180E+04,3.672583E+04,8.802702E+00,9.896264E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.840869E+04,9.925348E+04
02:00:00,4.103268E+00,4.011764E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.189631E+04,4.154828E+04,2.063413E+01,8.891472E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.661617E+04,1.278833E+05,7.118385E+00,3.163776E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.283022E+04,4.481001E+04,1.068458E+01,1.246249E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.512383E+04,1.226712E+05,5.323050E+00,2.769689E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.042489E+04,3.640928E+04,8.803297E+00,9.896007E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.817380E+04,9.839799E+04
02:10:00,4.103520E+00,4.011656E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.182192E+04,4.127806E+04,2.063477E+01,8.891195E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.638721E+04,1.270516E+05,7.118561E+00,3.163699E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.275000E+04,4.451858E+04,1.068537E+01,1.246215E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.490421E+04,1.218734E+05,5.323249E+00,2.769603E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.035970E+04,3.617249E+04,8.803889E+00,9.895751E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.799763E+04,9.775805E+04
02:20:00,4.103770E+00,4.011547E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.174753E+04,4.100845E+04,2.063541E+01,8.890919E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.615826E+04,1.262217E+05,7.118737E+00,3.163623E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.266977E+04,4.422780E+04,1.068617E+01,1.246181E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.468458E+04,1.210774E+05,5.323448E+00,2.769517E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.029451E+04,3.593622E+04,8.804480E+00,9.895496E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.782146E+04,9.711953E+04
02:30:00,4.104020E+00,4.011440E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.167315E+04,4.073944E+04,2.063604E+01,8.890645E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.592930E+04,1.253937E+05,7.118912E+00,3.163548E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.258954E+04,4.393767E+04,1.068695E+01,1.246147E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.446495E+04,1.202831E+05,5.323646E+00,2.769432E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.022933E+04,3.570049E+04,8.805068E+00,9.895242E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.764529E+04,9.648243E+04
02:40:00,4.104268E+00,4.011332E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.159876E+04,4.047103E+04,2.063667E+01,8.890372E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.570034E+04,1.245676E+05,7.119086E+00,3.163473E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.250932E+04,4.364819E+04,1.068774E+01,1.246113E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.424533E+04,1.194907E+05,5.323842E+00,2.769347E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.016414E+04,3.546527E+04,8.805654E+00,9.894989E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.746912E+04,9.584676E+04
02:50:00,4.104516E+00,4.011225E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.152437E+04,4.020321E+04,2.063730E+01,8.890101E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.547138E+04,1.237432E+05,7.119258E+00,3.163398E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.242909E+04,4.335935E+04,1.068852E+01,1.246079E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.402570E+04,1.186999E+05,5.324038E+00,2.769262E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.009896E+04,3.523058E+04,8.806238E+00,9.894737E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.729296E+04,9.521250E+04
03:00:00,4.104762E+00,4.011119E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.144999E+04,3.993600E+04,2.063793E+01,8.889831E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.524242E+04,1.229208E+05,7.119430E+00,3.163324E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.234886E+04,4.307116E+04,1.068930E+01,1.246045E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.380607E+04,1.179110E+05,5.324233E+00,2.769178E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,1.003377E+04,3.499642E+04,8.806820E+00,9.894486E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.711679E+04,9.457966E+04
03:10:00,4.105008E+00,4.011013E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.137560E+04,3.966937E+04,2.063855E+01,8.889562E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.501347E+04,1.221001E+05,7.119601E+00,3.163250E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.226864E+04,4.278360E+04,1.069008E+01,1.246012E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.358645E+04,1.171238E+05,5.324427E+00,2.769094E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.968583E+03,3.476278E+04,8.807399E+00,9.894236E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.694062E+04,9.394822E+04
03:20:00,4.105252E+00,4.010907E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.130121E+04,3.940334E+04,2.063917E+01,8.889294E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.478451E+04,1.212813E+05,7.119772E+00,3.163177E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.218841E+04,4.249669E+04,1.069085E+01,1.245978E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.336682E+04,1.163383E+05,5.324621E+00,2.769011E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.903397E+03,3.452965E+04,8.807976E+00,9.893986E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.676445E+04,9.331819E+04
03:30:00,4.105496E+00,4.010802E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.122683E+04,3.913790E+04,2.063979E+01,8.889028E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.455555E+04,1.204643E+05,7.119941E+00,3.163104E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.210818E+04,4.221041E+04,1.069162E+01,1.245945E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.314719E+04,1.155546E+05,5.324813E+00,2.768928E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.838211E+03,3.429704E+04,8.808551E+00,9.893738E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.658828E+04,9.268955E+04
03:40:00,4.105739E+00,4.010697E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.115244E+04,3.887305E+04,2.064040E+01,8.888763E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.432659E+04,1.196491E+05,7.120109E+00,3.163031E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.202796E+04,4.192477E+04,1.069239E+01,1.245912E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.292757E+04,1.147726E+05,5.325005E+00,2.768845E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.773025E+03,3.406495E+04,8.809124E+00,9.893491E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.641211E+04,9.206231E+04
03:50:00,4.105980E+00,4.010593E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.107805E+04,3.860880E+04,2.064101E+01,8.888499E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.409763E+04,1.188357E+05,7.120276E+00,3.162959E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.194773E+04,4.163976E+04,1.069315E+01,1.245879E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.270794E+04,1.139924E+05,5.325196E+00,2.768763E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.707839E+03,3.383338E+04,8.809695E+00,9.893244E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.623594E+04,9.143647E+04
04:00:00,4.106221E+00,4.010489E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.100367E+04,3.834512E+04,2.064162E+01,8.888237E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.386868E+04,1.180241E+05,7.120443E+00,3.162887E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.186751E+04,4.135539E+04,1.069392E+01,1.245846E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.248832E+04,1.132139E+05,5.325386E+00,2.768680E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.642653E+03,3.360232E+04,8.810264E+00,9.892999E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.605978E+04,9.081202E+04
04:10:00,4.106461E+00,4.010385E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.095408E+04,3.816966E+04,2.064222E+01,8.887976E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.371604E+04,1.174841E+05,7.120609E+00,3.162815E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.181402E+04,4.116616E+04,1.069468E+01,1.245813E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.234190E+04,1.126959E+05,5.325575E+00,2.768599E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.599196E+03,3.344856E+04,8.810830E+00,9.892754E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.594233E+04,9.039648E+04
04:20:00,4.106700E+00,4.010282E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.090449E+04,3.799446E+04,2.064282E+01,8.887716E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.356340E+04,1.169448E+05,7.120773E+00,3.162744E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.176054E+04,4.097720E+04,1.069543E+01,1.245780E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.219548E+04,1.121786E+05,5.325763E+00,2.768517E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.555739E+03,3.329503E+04,8.811394E+00,9.892510E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.582488E+04,8.998155E+04
04:30:00,4.106938E+00,4.010179E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.085489E+04,3.781952E+04,2.064342E+01,8.887458E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.341076E+04,1.164064E+05,7.120937E+00,3.162673E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.170705E+04,4.078853E+04,1.069618E+01,1.245748E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.204906E+04,1.116621E+05,5.325951E+00,2.768436E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.512281E+03,3.314173E+04,8.811956E+00,9.892268E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.570744E+04,8.956725E+04
04:40:00,4.107175E+00,4.010077E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.080530E+04,3.764484E+04,2.064402E+01,8.887201E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.325812E+04,1.158687E+05,7.121100E+00,3.162603E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.165357E+04,4.060013E+04,1.069694E+01,1.245716E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.190264E+04,1.111463E+05,5.326138E+00,2.768356E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.468824E+03,3.298865E+04,8.812516E+00,9.892026E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.558999E+04,8.915355E+04
04:50:00,4.107411E+00,4.009975E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.075571E+04,3.747041E+04,2.064461E+01,8.886945E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.310548E+04,1.153318E+05,7.121262E+00,3.162533E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.160008E+04,4.041201E+04,1.069768E+01,1.245683E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.175623E+04,1.106314E+05,5.326324E+00,2.768276E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.425367E+03,3.283580E+04,8.813074E+00,9.891785E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.547255E+04,8.874047E+04
05:00:00,4.107646E+00,4.009874E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.070612E+04,3.729625E+04,2.064520E+01,8.886690E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.295284E+04,1.147958E+05,7.121424E+00,3.162463E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.154660E+04,4.022418E+04,1.069843E+01,1.245651E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.160981E+04,1.101171E+05,5.326509E+00,2.768196E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.381909E+03,3.268318E+04,8.813630E+00,9.891545E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.535510E+04,8.832799E+04
05:10:00,4.107880E+00,4.009772E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.075571E+04,3.747041E+04,2.064579E+01,8.886437E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.310548E+04,1.153318E+05,7.121584E+00,3.162394E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.160008E+04,4.041201E+04,1.069917E+01,1.245619E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.175623E+04,1.106314E+05,5.326693E+00,2.768116E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.425367E+03,3.283580E+04,8.814184E+00,9.891306E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.547255E+04,8.874047E+04
05:20:00,4.108114E+00,4.009672E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.080530E+04,3.764484E+04,2.064637E+01,8.886185E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.325812E+04,1.158687E+05,7.121744E+00,3.162325E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.165357E+04,4.060013E+04,1.069991E+01,1.245587E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.190264E+04,1.111463E+05,5.326876E+00,2.768037E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.468824E+03,3.298865E+04,8.814735E+00,9.891068E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.558999E+04,8.915355E+04
05:30:00,4.108346E+00,4.009571E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.085489E+04,3.781952E+04,2.064695E+01,8.885934E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.341076E+04,1.164064E+05,7.121902E+00,3.162256E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.170705E+04,4.078853E+04,1.070065E+01,1.245555E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.204906E+04,1.116621E+05,5.327059E+00,2.767958E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.512281E+03,3.314173E+04,8.815285E+00,9.890830E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.570744E+04,8.956725E+04
05:40:00,4.108578E+00,4.009471E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.090449E+04,3.799446E+04,2.064753E+01,8.885684E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.356340E+04,1.169448E+05,7.122060E+00,3.162188E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.176054E+04,4.097720E+04,1.070138E+01,1.245524E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.219548E+04,1.121786E+05,5.327241E+00,2.767879E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.555739E+03,3.329503E+04,8.815832E+00,9.890594E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.582488E+04,8.998155E+04
05:50:00,4.108808E+00,4.009372E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.095408E+04,3.816966E+04,2.064810E+01,8.885435E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.371604E+04,1.174841E+05,7.122217E+00,3.162120E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.181402E+04,4.116616E+04,1.070211E+01,1.245492E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.234190E+04,1.126959E+05,5.327422E+00,2.767801E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.599196E+03,3.344856E+04,8.816378E+00,9.890359E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.594233E+04,9.039648E+04
06:00:00,4.109038E+00,4.009272E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.100367E+04,3.834512E+04,2.064868E+01,8.885188E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.386868E+04,1.180241E+05,7.122373E+00,3.162053E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.186751E+04,4.135539E+04,1.070284E+01,1.245461E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.248832E+04,1.132139E+05,5.327602E+00,2.767723E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.642653E+03,3.360232E+04,8.816921E+00,9.890124E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.605978E+04,9.081202E+04
06:10:00,4.109267E+00,4.009174E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.117724E+04,3.896127E+04,2.064925E+01,8.884942E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.440291E+04,1.199206E+05,7.122529E+00,3.161986E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.205470E+04,4.201991E+04,1.070356E+01,1.245429E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.300078E+04,1.150331E+05,5.327782E+00,2.767646E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.794754E+03,3.414226E+04,8.817462E+00,9.889890E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.647084E+04,9.227124E+04
06:20:00,4.109495E+00,4.009075E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.135081E+04,3.958063E+04,2.064981E+01,8.884697E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.493715E+04,1.218270E+05,7.122683E+00,3.161919E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.224190E+04,4.268789E+04,1.070429E+01,1.245398E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.351324E+04,1.168618E+05,5.327961E+00,2.767568E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.212539E+00,9.946855E+03,3.468501E+04,8.818001E+00,9.889657E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.688190E+04,9.373805E+04
06:30:00,4.109722E+00,4.008977E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.152437E+04,4.020321E+04,2.065038E+01,8.884454E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.547138E+04,1.237432E+05,7.122837E+00,3.161853E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492308E+00,1.242909E+04,4.335935E+04,1.070501E+01,1.245367E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.402570E+04,1.186999E+05,5.328139E+00,2.767492E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.216004E+00,1.014030E+04,3.532912E+04,8.818538E+00,9.889425E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.729296E+04,9.521250E+04
06:40:00,4.109948E+00,4.008880E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.169794E+04,4.082904E+04,2.065094E+01,8.884211E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.600562E+04,1.256695E+05,7.122990E+00,3.161787E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.492534E+00,1.261902E+04,4.403950E+04,1.070572E+01,1.245336E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.453816E+04,1.205477E+05,5.328316E+00,2.767415E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.223597E+00,1.038039E+04,3.608695E+04,8.819074E+00,9.889194E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.276949E+00,2.770402E+04,9.669464E+04
06:50:00,4.110173E+00,4.008782E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.187151E+04,4.145814E+04,2.065150E+01,8.883970E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.258898E+00,3.653985E+04,1.276058E+05,7.123142E+00,3.161721E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.502317E+00,1.292055E+04,4.493408E+04,1.070644E+01,1.245305E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.505063E+04,1.224051E+05,5.328492E+00,2.767339E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.231079E+00,1.061562E+04,3.682765E+04,8.819607E+00,9.888964E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.278260E+00,2.813011E+04,9.821983E+04
07:00:00,4.110397E+00,4.008685E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.204508E+04,4.209052E+04,2.065205E+01,8.883730E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.274178E+00,3.724609E+04,1.298772E+05,7.123293E+00,3.161656E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.521078E+00,1.331441E+04,4.600499E+04,1.070715E+01,1.245274E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.556309E+04,1.242722E+05,5.328668E+00,2.767263E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.238453E+00,1.084613E+04,3.755516E+04,8.820138E+00,9.888735E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.294594E+00,2.872394E+04,1.001402E+05
07:10:00,4.110621E+00,4.008589E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.246661E+04,4.364014E+04,2.065261E+01,8.883491E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.271668E+00,3.851498E+04,1.345886E+05,7.123444E+00,3.161591E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.520895E+00,1.376639E+04,4.766253E+04,1.070786E+01,1.245244E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.680764E+04,1.288475E+05,5.328843E+00,2.767187E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.236395E+00,1.119256E+04,3.884807E+04,8.820667E+00,9.888506E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.288384E+00,2.965280E+04,1.036428E+05
07:20:00,4.110843E+00,4.008493E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.288813E+04,4.520961E+04,2.065316E+01,8.883253E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.277550E+00,3.987880E+04,1.395382E+05,7.123593E+00,3.161526E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.527540E+00,1.429630E+04,4.948695E+04,1.070857E+01,1.245213E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.805219E+04,1.334813E+05,5.329017E+00,2.767112E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.235692E+00,1.155449E+04,4.019785E+04,8.821194E+00,9.888279E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.287444E+00,3.064080E+04,1.073316E+05
07:30:00,4.111065E+00,4.008397E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.330965E+04,4.679924E+04,2.065371E+01,8.883016E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.279874E+00,4.120237E+04,1.444765E+05,7.123742E+00,3.161462E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.531218E+00,1.479229E+04,5.127284E+04,1.070927E+01,1.245183E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,3.929674E+04,1.381747E+05,5.329191E+00,2.767037E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.233803E+00,1.190262E+04,4.153885E+04,8.821719E+00,9.888052E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.283095E+00,3.159015E+04,1.109856E+05
07:40:00,4.111286E+00,4.008302E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.373118E+04,4.840936E+04,2.065425E+01,8.882781E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.287597E+00,4.258670E+04,1.495897E+05,7.123890E+00,3.161398E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.538626E+00,1.533027E+04,5.315914E+04,1.070997E+01,1.245153E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,4.054129E+04,1.429286E+05,5.329363E+00,2.766963E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.233096E+00,1.226407E+04,4.292966E+04,8.822242E+00,9.887826E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.282227E+00,3.257867E+04,1.147761E+05
07:50:00,4.111506E+00,4.008207E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.415270E+04,5.004030E+04,2.065479E+01,8.882547E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.294609E+00,4.396303E+04,1.547532E+05,7.124037E+00,3.161334E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.545962E+00,1.586743E+04,5.506802E+04,1.071067E+01,1.245122E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.085321E+00,4.178584E+04,1.477439E+05,5.329535E+00,2.766889E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.232436E+00,1.262604E+04,4.434152E+04,8.822763E+00,9.887601E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.281818E+00,3.357236E+04,1.186279E+05
08:00:00,4.111725E+00,4.008112E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.457423E+04,5.169240E+04,2.065533E+01,8.882314E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.300927E+00,4.533156E+04,1.599690E+05,7.124184E+00,3.161271E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.551661E+00,1.638618E+04,5.696798E+04,1.071137E+01,1.245092E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.086115E+00,4.303932E+04,1.526402E+05,5.329706E+00,2.766815E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.231822E+00,1.298853E+04,4.577423E+04,8.823282E+00,9.887377E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.281612E+00,3.456834E+04,1.225351E+05
08:10:00,4.111943E+00,4.008018E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.504534E+04,5.323704E+04,2.065587E+01,8.882082E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.306724E+00,4.684684E+04,1.648446E+05,7.124330E+00,3.161208E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.556535E+00,1.694912E+04,5.873674E+04,1.071206E+01,1.245062E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.090847E+00,4.448354E+04,1.573102E+05,5.329877E+00,2.766741E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.231240E+00,1.339483E+04,4.711441E+04,8.823800E+00,9.887153E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.281479E+00,3.568257E+04,1.261898E+05
08:20:00,4.112160E+00,4.007924E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.551646E+04,5.372453E+04,2.065641E+01,8.881851E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.312267E+00,4.835928E+04,1.664621E+05,7.124475E+00,3.161146E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.560773E+00,1.750490E+04,5.935350E+04,1.071275E+01,1.245033E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.095350E+00,4.592517E+04,1.588532E+05,5.330046E+00,2.766668E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.230688E+00,1.380147E+04,4.752945E+04,8.824315E+00,9.886931E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.282127E+00,3.680560E+04,1.273597E+05
08:30:00,4.112377E+00,4.007830E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.598758E+04,5.421201E+04,2.065694E+01,8.881621E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.322628E+00,4.992593E+04,1.681788E+05,7.124619E+00,3.161083E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.564209E+00,1.805166E+04,5.995304E+04,1.071344E+01,1.245003E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.099685E+00,4.736491E+04,1.603921E+05,5.330215E+00,2.766595E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.230165E+00,1.420843E+04,4.794506E+04,8.824828E+00,9.886709E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.282939E+00,3.793047E+04,1.285336E+05
08:40:00,4.112593E+00,4.007737E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.645869E+04,5.469949E+04,2.065747E+01,8.881393E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.344546E+00,5.162260E+04,1.701331E+05,7.124762E+00,3.161021E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.566967E+00,1.859079E+04,6.053697E+04,1.071412E+01,1.244973E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.103820E+00,4.880241E+04,1.619257E+05,5.330383E+00,2.766522E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.229670E+00,1.461570E+04,4.836092E+04,8.825340E+00,9.886488E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.283784E+00,3.905571E+04,1.297080E+05
08:50:00,4.112808E+00,4.007645E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.692981E+04,5.518697E+04,2.065799E+01,8.881165E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.363347E+00,5.328419E+04,1.720211E+05,7.124905E+00,3.160960E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.569170E+00,1.912367E+04,6.110789E+04,1.071481E+01,1.244944E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.107528E+00,5.023509E+04,1.634485E+05,5.330551E+00,2.766450E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.229203E+00,1.502329E+04,4.877699E+04,8.825849E+00,9.886268E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.284653E+00,4.018122E+04,1.308827E+05
09:00:00,4.113022E+00,4.007552E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.740092E+04,5.567443E+04,2.065852E+01,8.880939E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.379058E+00,5.491102E+04,1.738430E+05,7.125047E+00,3.160899E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.570870E+00,1.965089E+04,6.166731E+04,1.071549E+01,1.244914E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.110749E+00,5.166230E+04,1.649592E+05,5.330718E+00,2.766378E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.228763E+00,1.543119E+04,4.919334E+04,8.826357E+00,9.886049E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.285544E+00,4.130697E+04,1.320575E+05
09:10:00,4.113235E+00,4.007460E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.782245E+04,5.611061E+04,2.065904E+01,8.880714E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.391729E+00,5.635101E+04,1.754425E+05,7.125188E+00,3.160838E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.572625E+00,2.012524E+04,6.217195E+04,1.071617E+01,1.244885E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.114828E+00,5.295275E+04,1.663372E+05,5.330884E+00,2.766306E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.228345E+00,1.579588E+04,4.956500E+04,8.826862E+00,9.885831E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.286438E+00,4.231533E+04,1.331108E+05
09:20:00,4.113447E+00,4.007368E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.824397E+04,5.654677E+04,2.065956E+01,8.880490E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.402018E+00,5.776418E+04,1.769917E+05,7.125328E+00,3.160777E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.574225E+00,2.059786E+04,6.267300E+04,1.071684E+01,1.244856E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.118464E+00,5.423820E+04,1.677040E+05,5.331049E+00,2.766235E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.227951E+00,1.616083E+04,4.993697E+04,8.827366E+00,9.885613E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.287335E+00,4.332370E+04,1.341637E+05
09:30:00,4.113659E+00,4.007277E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.866550E+04,5.698292E+04,2.066007E+01,8.880267E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.410257E+00,5.915431E+04,1.784977E+05,7.125468E+00,3.160717E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.575576E+00,2.106767E+04,6.316875E+04,1.071751E+01,1.244827E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.121612E+00,5.551817E+04,1.690591E+05,5.331213E+00,2.766164E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.227580E+00,1.652605E+04,5.030935E+04,8.827868E+00,9.885397E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.288184E+00,4.433154E+04,1.352151E+05
09:40:00,4.113869E+00,4.007186E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.383683E+00,1.908702E+04,5.741910E+04,2.066059E+01,8.880045E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.419581E+00,6.055664E+04,1.800253E+05,7.125607E+00,3.160657E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.576569E+00,2.153346E+04,6.365709E+04,1.071818E+01,1.244798E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.124190E+00,5.679173E+04,1.704008E+05,5.331377E+00,2.766093E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.227234E+00,1.689154E+04,5.068222E+04,8.828367E+00,9.885181E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.289059E+00,4.533967E+04,1.362669E+05
09:50:00,4.114079E+00,4.007095E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.384451E+00,1.951719E+04,5.787236E+04,2.066110E+01,8.879824E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.429390E+00,6.196443E+04,1.815619E+05,7.125745E+00,3.160597E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.577286E+00,2.199614E+04,6.413975E+04,1.071885E+01,1.244769E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.126222E+00,5.805914E+04,1.717296E+05,5.331540E+00,2.766023E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.226914E+00,1.725733E+04,5.105557E+04,8.828865E+00,9.884966E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.290066E+00,4.634929E+04,1.373215E+05
10:00:00,4.114288E+00,4.007005E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.385931E+00,1.995537E+04,5.834127E+04,2.066161E+01,8.879604E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.437827E+00,6.335678E+04,1.830698E+05,7.125882E+00,3.160538E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.577755E+00,2.245603E+04,6.461738E+04,1.071952E+01,1.244740E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.127610E+00,5.931930E+04,1.730438E+05,5.331703E+00,2.765952E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.226622E+00,1.762343E+04,5.142949E+04,8.829362E+00,9.884752E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.291199E+00,4.736034E+04,1.383785E+05
