Time,2ND STORY_A VAV:DesPer 1:Des Heat Mass Flow [kg/s],2ND STORY_A VAV:DesPer 1:Des Heat Cap [W],2ND STORY_A VAV:DesPer 1:Des Cool Mass Flow [kg/s],2ND STORY_A VAV:DesPer 1:Des Sens Cool Cap [W],2ND STORY_A VAV:DesPer 1:Des Tot Cool Cap [W],2ND STORY_A VAV:DesPer 2:Des Heat Mass Flow [kg/s],2ND STORY_A VAV:DesPer 2:Des Heat Cap [W],2ND STORY_A VAV:DesPer 2:Des Cool Mass Flow [kg/s],2ND STORY_A VAV:DesPer 2:Des Sens Cool Cap [W],2ND STORY_A VAV:DesPer 2:Des Tot Cool Cap [W],3RD STOREY VAV:DesPer 1:Des Heat Mass Flow [kg/s],3RD STOREY VAV:DesPer 1:Des Heat Cap [W],3RD STOREY VAV:DesPer 1:Des Cool Mass Flow [kg/s],3RD STOREY VAV:DesPer 1:Des Sens Cool Cap [W],3RD STOREY VAV:DesPer 1:Des Tot Cool Cap [W],3RD STOREY VAV:DesPer 2:Des Heat Mass Flow [kg/s],3RD STOREY VAV:DesPer 2:Des Heat Cap [W],3RD STOREY VAV:DesPer 2:Des Cool Mass Flow [kg/s],3RD STOREY VAV:DesPer 2:Des Sens Cool Cap [W],3RD STOREY VAV:DesPer 2:Des Tot Cool Cap [W],3RD STORY_A VAV:DesPer 1:Des Heat Mass Flow [kg/s],3RD STORY_A VAV:DesPer 1:Des Heat Cap [W],3RD STORY_A VAV:DesPer 1:Des Cool Mass Flow [kg/s],3RD STORY_A VAV:DesPer 1:Des Sens Cool Cap [W],3RD STORY_A VAV:DesPer 1:Des Tot Cool Cap [W],3RD STORY_A VAV:DesPer 2:Des Heat Mass Flow [kg/s],3RD STORY_A VAV:DesPer 2:Des Heat Cap [W],3RD STORY_A VAV:DesPer 2:Des Cool Mass Flow [kg/s],3RD STORY_A VAV:DesPer 2:Des Sens Cool Cap [W],3RD STORY_A VAV:DesPer 2:Des Tot Cool Cap [W],2ND STOREY VAV:DesPer 1:Des Heat Mass Flow [kg/s],2ND STOREY VAV:DesPer 1:Des Heat Cap [W],2ND STOREY VAV:DesPer 1:Des Cool Mass Flow [kg/s],2ND STOREY VAV:DesPer 1:Des Sens Cool Cap [W],2ND STOREY VAV:DesPer 1:Des Tot Cool Cap [W],2ND STOREY VAV:DesPer 2:Des Heat Mass Flow [kg/s],2ND STOREY VAV:DesPer 2:Des Heat Cap [W],2ND STOREY VAV:DesPer 2:Des Cool Mass Flow [kg/s],2ND STOREY VAV:DesPer 2:Des Sens Cool Cap [W],2ND STOREY VAV:DesPer 2:Des Tot Cool Cap [W],LOWER 1ST STOREY VAV:DesPer 1:Des Heat Mass Flow [kg/s],LOWER 1ST STOREY VAV:DesPer 1:Des Heat Cap [W],LOWER 1ST STOREY VAV:DesPer 1:Des Cool Mass Flow [kg/s],LOWER 1ST STOREY VAV:DesPer 1:Des Sens Cool Cap [W],LOWER 1ST STOREY VAV:DesPer 1:Des Tot Cool Cap [W],LOWER 1ST STOREY VAV:DesPer 2:Des Heat Mass Flow [kg/s],LOWER 1ST STOREY VAV:DesPer 2:Des Heat Cap [W],LOWER 1ST STOREY VAV:DesPer 2:Des Cool Mass Flow [kg/s],LOWER 1ST STOREY VAV:DesPer 2:Des Sens Cool Cap [W],LOWER 1ST STOREY VAV:DesPer 2:Des Tot Cool Cap [W],1ST STOREY VAV:DesPer 1:Des Heat Mass Flow [kg/s],1ST STOREY VAV:DesPer 1:Des Heat Cap [W],1ST STOREY VAV:DesPer 1:Des Cool Mass Flow [kg/s],1ST STOREY VAV:DesPer 1:Des Sens Cool Cap [W],1ST STOREY VAV:DesPer 1:Des Tot Cool Cap [W],1ST STOREY VAV:DesPer 2:Des Heat Mass Flow [kg/s],1ST STOREY VAV:DesPer 2:Des Heat Cap [W],1ST STOREY VAV:DesPer 2:Des Cool Mass Flow [kg/s],1ST STOREY VAV:DesPer 2:Des Sens Cool Cap [W],1ST STOREY VAV:DesPer 2:Des Tot Cool Cap [W]
10:10:00,4.114496E+00,4.006915E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.387489E+00,2.034483E+04,5.876035E+04,2.066211E+01,8.879385E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.444791E+00,6.457992E+04,1.843892E+05,7.126019E+00,3.160479E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.577967E+00,2.285955E+04,6.503454E+04,1.072018E+01,1.244712E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.128272E+00,6.042488E+04,1.741903E+05,5.331865E+00,2.765883E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.226359E+00,1.794640E+04,5.175908E+04,8.829856E+00,9.884538E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.292357E+00,4.825420E+04,1.393143E+05
10:20:00,4.114704E+00,4.006826E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.389104E+00,2.073493E+04,5.918048E+04,2.066262E+01,8.879168E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.450213E+00,6.578572E+04,1.856770E+05,7.126155E+00,3.160420E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.577900E+00,2.325993E+04,6.544614E+04,1.072084E+01,1.244683E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.128254E+00,6.152281E+04,1.753219E+05,5.332026E+00,2.765813E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.226127E+00,1.826972E+04,5.208935E+04,8.830348E+00,9.884326E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.293536E+00,4.914831E+04,1.402503E+05
10:30:00,4.114910E+00,4.006737E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.390759E+00,2.112549E+04,5.960124E+04,2.066312E+01,8.878951E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.453959E+00,6.697266E+04,1.869307E+05,7.126290E+00,3.160362E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.577522E+00,2.365681E+04,6.585158E+04,1.072150E+01,1.244655E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.127548E+00,6.261301E+04,1.764386E+05,5.332186E+00,2.765744E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225927E+00,1.859340E+04,5.242035E+04,8.830839E+00,9.884114E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.294732E+00,5.004261E+04,1.411863E+05
10:40:00,4.115116E+00,4.006648E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.392437E+00,2.151630E+04,6.002226E+04,2.066362E+01,8.878736E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.456229E+00,6.814299E+04,1.881547E+05,7.126425E+00,3.160304E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.576886E+00,2.405079E+04,6.625195E+04,1.072215E+01,1.244627E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.126449E+00,6.369877E+04,1.775471E+05,5.332345E+00,2.765675E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225759E+00,1.891745E+04,5.275212E+04,8.831327E+00,9.883903E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.295901E+00,5.093661E+04,1.421214E+05
10:50:00,4.115321E+00,4.006559E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.394120E+00,2.190717E+04,6.044317E+04,2.066412E+01,8.878521E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.456596E+00,6.929191E+04,1.893405E+05,7.126558E+00,3.160246E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.575896E+00,2.444078E+04,6.664526E+04,1.072281E+01,1.244598E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.126699E+00,6.479972E+04,1.786852E+05,5.332504E+00,2.765606E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225626E+00,1.924188E+04,5.308469E+04,8.831814E+00,9.883693E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.297071E+00,5.183061E+04,1.430564E+05
11:00:00,4.115525E+00,4.006471E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.395794E+00,2.229794E+04,6.086363E+04,2.066461E+01,8.878308E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.454988E+00,7.041861E+04,1.904867E+05,7.126691E+00,3.160188E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.574533E+00,2.482658E+04,6.703113E+04,1.072346E+01,1.244570E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.126816E+00,6.589917E+04,1.798205E+05,5.332663E+00,2.765538E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225527E+00,1.956669E+04,5.341804E+04,8.832299E+00,9.883483E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.298246E+00,5.272468E+04,1.439912E+05
11:10:00,4.115728E+00,4.006383E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.397443E+00,2.256445E+04,6.115502E+04,2.066510E+01,8.878096E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.451384E+00,7.114126E+04,1.911985E+05,7.126824E+00,3.160131E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.572822E+00,2.507475E+04,6.727170E+04,1.072410E+01,1.244542E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.132136E+00,6.669111E+04,1.806893E+05,5.332820E+00,2.765470E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225458E+00,1.978320E+04,5.363968E+04,8.832782E+00,9.883275E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.299415E+00,5.332505E+04,1.446219E+05
11:20:00,4.115931E+00,4.006296E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.400242E+00,2.284389E+04,6.147095E+04,2.066559E+01,8.877884E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.448738E+00,7.187468E+04,1.919302E+05,7.126955E+00,3.160074E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.570863E+00,2.532013E+04,6.750729E+04,1.072475E+01,1.244514E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.137475E+00,6.748327E+04,1.815578E+05,5.332977E+00,2.765402E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225420E+00,2.000006E+04,5.386202E+04,8.833264E+00,9.883067E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.300570E+00,5.392528E+04,1.452522E+05
11:30:00,4.116133E+00,4.006209E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.403250E+00,2.312570E+04,6.179097E+04,2.066608E+01,8.877674E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.447849E+00,7.262787E+04,1.926979E+05,7.127086E+00,3.160018E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.568810E+00,2.556446E+04,6.774102E+04,1.072539E+01,1.244487E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.142805E+00,6.827533E+04,1.824256E+05,5.333133E+00,2.765335E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225411E+00,2.021725E+04,5.408509E+04,8.833743E+00,9.882860E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.301715E+00,5.452539E+04,1.458822E+05
11:40:00,4.116334E+00,4.006122E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.406326E+00,2.340826E+04,6.211200E+04,2.066656E+01,8.877465E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.447019E+00,7.338173E+04,1.934672E+05,7.127217E+00,3.159961E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.566869E+00,2.581004E+04,6.797699E+04,1.072603E+01,1.244459E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.148541E+00,6.907196E+04,1.833017E+05,5.333289E+00,2.765268E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225433E+00,2.043478E+04,5.430887E+04,8.834221E+00,9.882653E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.303587E+00,5.513368E+04,1.465279E+05
11:50:00,4.116534E+00,4.006035E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.409447E+00,2.369133E+04,6.243349E+04,2.066704E+01,8.877257E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.446828E+00,7.414277E+04,1.942493E+05,7.127346E+00,3.159905E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.565259E+00,2.605935E+04,6.821956E+04,1.072667E+01,1.244431E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.154634E+00,6.987260E+04,1.841848E+05,5.333444E+00,2.765201E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225483E+00,2.065263E+04,5.453330E+04,8.834697E+00,9.882448E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.305768E+00,5.574544E+04,1.471801E+05
12:00:00,4.116733E+00,4.005949E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.412585E+00,2.397459E+04,6.275490E+04,2.066752E+01,8.877049E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.448162E+00,7.492098E+04,1.950620E+05,7.127475E+00,3.159850E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.564159E+00,2.631439E+04,6.847237E+04,1.072731E+01,1.244404E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.161232E+00,7.067892E+04,1.850780E+05,5.333598E+00,2.765134E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225561E+00,2.087079E+04,5.475837E+04,8.835171E+00,9.882243E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.307990E+00,5.635767E+04,1.478328E+05
12:10:00,4.116932E+00,4.005864E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.415719E+00,2.420822E+04,6.302449E+04,2.066800E+01,8.876843E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.451696E+00,7.557130E+04,1.957606E+05,7.127603E+00,3.159794E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.563659E+00,2.652270E+04,6.868195E+04,1.072794E+01,1.244377E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.170110E+00,7.136448E+04,1.858673E+05,5.333751E+00,2.765068E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225670E+00,2.104585E+04,5.493920E+04,8.835643E+00,9.882039E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.310262E+00,5.685301E+04,1.483650E+05
12:20:00,4.117130E+00,4.005778E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.418802E+00,2.444128E+04,6.329260E+04,2.066848E+01,8.876638E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.457354E+00,7.624551E+04,1.965013E+05,7.127731E+00,3.159739E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.563686E+00,2.673694E+04,6.890211E+04,1.072857E+01,1.244349E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.181514E+00,7.207846E+04,1.867089E+05,5.333904E+00,2.765002E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225808E+00,2.122124E+04,5.512070E+04,8.836113E+00,9.881836E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.312581E+00,5.734889E+04,1.488979E+05
12:30:00,4.117327E+00,4.005693E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.421791E+00,2.467327E+04,6.355837E+04,2.066895E+01,8.876434E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.465047E+00,7.694262E+04,1.972823E+05,7.127858E+00,3.159685E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.564218E+00,2.695687E+04,6.913247E+04,1.072920E+01,1.244322E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.192713E+00,7.279014E+04,1.875452E+05,5.334056E+00,2.764936E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.225975E+00,2.139694E+04,5.530285E+04,8.836582E+00,9.881634E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.314932E+00,5.784513E+04,1.494314E+05
12:40:00,4.117523E+00,4.005608E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.424656E+00,2.490387E+04,6.382123E+04,2.066942E+01,8.876231E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.484735E+00,7.777469E+04,1.983023E+05,7.127984E+00,3.159630E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.565152E+00,2.718131E+04,6.937087E+04,1.072983E+01,1.244295E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.203588E+00,7.349817E+04,1.883734E+05,5.334208E+00,2.764871E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.226169E+00,2.157295E+04,5.548559E+04,8.837049E+00,9.881432E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.317275E+00,5.834128E+04,1.499645E+05
12:50:00,4.117718E+00,4.005524E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.427408E+00,2.513319E+04,6.408149E+04,2.066989E+01,8.876029E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.508099E+00,7.864811E+04,1.993946E+05,7.128109E+00,3.159576E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.566379E+00,2.740905E+04,6.961517E+04,1.073045E+01,1.244268E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.214123E+00,7.420236E+04,1.891934E+05,5.334359E+00,2.764806E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.229252E+00,2.178147E+04,5.573410E+04,8.837514E+00,9.881231E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.319713E+00,5.883849E+04,1.504996E+05
13:00:00,4.117913E+00,4.005440E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.430044E+00,2.536122E+04,6.433912E+04,2.067035E+01,8.875827E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.534244E+00,7.955283E+04,2.005409E+05,7.128234E+00,3.159522E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.567850E+00,2.763953E+04,6.986433E+04,1.073107E+01,1.244241E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.224411E+00,7.490379E+04,1.900072E+05,5.334509E+00,2.764741E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.233325E+00,2.200113E+04,5.600434E+04,8.837978E+00,9.881031E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.322438E+00,5.933893E+04,1.510406E+05
13:10:00,4.118107E+00,4.005356E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.432569E+00,2.551360E+04,6.451730E+04,2.067082E+01,8.875627E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.563555E+00,8.026421E+04,2.015116E+05,7.128358E+00,3.159468E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.569600E+00,2.779293E+04,7.003607E+04,1.073169E+01,1.244215E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.234799E+00,7.538671E+04,1.905945E+05,5.334658E+00,2.764676E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.238683E+00,2.217005E+04,5.623512E+04,8.838439E+00,9.880832E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.325927E+00,5.967180E+04,1.514152E+05
13:20:00,4.118300E+00,4.005272E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.434991E+00,2.566483E+04,6.469320E+04,2.067128E+01,8.875428E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.596337E+00,8.101463E+04,2.025493E+05,7.128482E+00,3.159415E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.571764E+00,2.795100E+04,7.021604E+04,1.073231E+01,1.244188E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.245692E+00,7.587531E+04,1.911908E+05,5.334807E+00,2.764612E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.249958E+00,2.240556E+04,5.659704E+04,8.838899E+00,9.880633E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.331292E+00,6.002578E+04,1.518289E+05
13:30:00,4.118493E+00,4.005189E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.437320E+00,2.581501E+04,6.486710E+04,2.067174E+01,8.875230E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.631146E+00,8.178787E+04,2.036249E+05,7.128605E+00,3.159362E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.577322E+00,2.814724E+04,7.046389E+04,1.073292E+01,1.244162E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.256952E+00,7.636804E+04,1.917931E+05,5.334955E+00,2.764548E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.262452E+00,2.265477E+04,5.698325E+04,8.839358E+00,9.880435E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.340842E+00,6.042684E+04,1.523298E+05
13:40:00,4.118685E+00,4.005107E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.439564E+00,2.596424E+04,6.503915E+04,2.067219E+01,8.875033E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.667859E+00,8.258252E+04,2.047356E+05,7.128727E+00,3.159309E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.583924E+00,2.835523E+04,7.073236E+04,1.073353E+01,1.244135E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.268653E+00,7.686573E+04,1.924027E+05,5.335103E+00,2.764484E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.275144E+00,2.290622E+04,5.737066E+04,8.839814E+00,9.880238E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.355723E+00,6.088788E+04,1.529409E+05
13:50:00,4.118876E+00,4.005024E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.441703E+00,2.611228E+04,6.520897E+04,2.067265E+01,8.874836E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.705197E+00,8.338421E+04,2.058559E+05,7.128848E+00,3.159257E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.591058E+00,2.856921E+04,7.101118E+04,1.073414E+01,1.244109E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.280743E+00,7.736780E+04,1.930184E+05,5.335250E+00,2.764421E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.288023E+00,2.315976E+04,5.775896E+04,8.840269E+00,9.880042E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.372796E+00,6.137359E+04,1.535963E+05
14:00:00,4.119066E+00,4.004942E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.443691E+00,2.625863E+04,6.537561E+04,2.067310E+01,8.874641E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.745470E+00,8.421892E+04,2.070314E+05,7.128969E+00,3.159205E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.598661E+00,2.878846E+04,7.129900E+04,1.073475E+01,1.244083E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.293437E+00,7.787666E+04,1.936447E+05,5.335396E+00,2.764358E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.301075E+00,2.341526E+04,5.814787E+04,8.840722E+00,9.879846E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.392083E+00,6.188421E+04,1.542961E+05
14:10:00,4.119255E+00,4.004860E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.445460E+00,2.627854E+04,6.540950E+04,2.067355E+01,8.874447E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.785878E+00,8.467355E+04,2.078123E+05,7.129089E+00,3.159153E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.606764E+00,2.887963E+04,7.145820E+04,1.073536E+01,1.244056E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.306128E+00,7.801945E+04,1.938907E+05,5.335542E+00,2.764295E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.314251E+00,2.356350E+04,5.842401E+04,8.841173E+00,9.879651E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.412450E+00,6.211335E+04,1.547129E+05
14:20:00,4.119444E+00,4.004779E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.446953E+00,2.629534E+04,6.543780E+04,2.067400E+01,8.874253E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.825445E+00,8.511871E+04,2.085746E+05,7.129209E+00,3.159101E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.615114E+00,2.897357E+04,7.162208E+04,1.073596E+01,1.244030E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.318579E+00,7.815954E+04,1.941305E+05,5.335687E+00,2.764232E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.327531E+00,2.371292E+04,5.869966E+04,8.841623E+00,9.879457E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.433463E+00,6.234978E+04,1.551418E+05
14:30:00,4.119632E+00,4.004697E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.448118E+00,2.630845E+04,6.545951E+04,2.067444E+01,8.874061E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.863942E+00,8.555185E+04,2.093141E+05,7.129328E+00,3.159050E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.623619E+00,2.906926E+04,7.178892E+04,1.073656E+01,1.244004E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.330615E+00,7.829496E+04,1.943612E+05,5.335831E+00,2.764170E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.340898E+00,2.386332E+04,5.897467E+04,8.842071E+00,9.879263E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.454777E+00,6.258959E+04,1.555759E+05
14:40:00,4.119819E+00,4.004617E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.448908E+00,2.631733E+04,6.547371E+04,2.067489E+01,8.873869E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.901222E+00,8.597128E+04,2.100284E+05,7.129446E+00,3.158999E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.632210E+00,2.916592E+04,7.195734E+04,1.073716E+01,1.243979E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.342110E+00,7.842428E+04,1.945802E+05,5.335975E+00,2.764108E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.354330E+00,2.401445E+04,5.924884E+04,8.842517E+00,9.879071E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.476151E+00,6.283008E+04,1.560102E+05
14:50:00,4.120006E+00,4.004536E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.453326E+00,2.636704E+04,6.556194E+04,2.067533E+01,8.873678E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.937851E+00,8.638340E+04,2.107284E+05,7.129564E+00,3.158948E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.640906E+00,2.926376E+04,7.212765E+04,1.073775E+01,1.243953E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.369362E+00,7.873090E+04,1.951168E+05,5.336118E+00,2.764046E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.368207E+00,2.417058E+04,5.953044E+04,8.842962E+00,9.878879E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.497758E+00,6.307319E+04,1.564485E+05
15:00:00,4.120191E+00,4.004456E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.458975E+00,2.643060E+04,6.567514E+04,2.067577E+01,8.873489E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.973233E+00,8.678150E+04,2.114021E+05,7.129681E+00,3.158897E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.649636E+00,2.936198E+04,7.229847E+04,1.073835E+01,1.243927E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.396676E+00,7.903822E+04,1.956520E+05,5.336261E+00,2.763984E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.384169E+00,2.435018E+04,5.985421E+04,8.843404E+00,9.878688E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.519314E+00,6.331572E+04,1.568848E+05
15:10:00,4.120377E+00,4.004376E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.464321E+00,2.634198E+04,6.562823E+04,2.067621E+01,8.873300E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.007170E+00,8.670540E+04,2.115732E+05,7.129798E+00,3.158847E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.658356E+00,2.929964E+04,7.230309E+04,1.073894E+01,1.243902E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.423563E+00,7.890147E+04,1.957223E+05,5.336403E+00,2.763923E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.400192E+00,2.440008E+04,6.004237E+04,8.843846E+00,9.878497E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.540700E+00,6.320400E+04,1.569524E+05
15:20:00,4.120561E+00,4.004296E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.469396E+00,2.625031E+04,6.557590E+04,2.067664E+01,8.873112E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.039286E+00,8.660884E+04,2.117089E+05,7.129914E+00,3.158797E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.668086E+00,2.924866E+04,7.232783E+04,1.073953E+01,1.243876E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.452675E+00,7.878976E+04,1.958362E+05,5.336544E+00,2.763862E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.416242E+00,2.445030E+04,6.022947E+04,8.844285E+00,9.878307E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.561875E+00,6.308991E+04,1.570155E+05
15:30:00,4.120744E+00,4.004217E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.474313E+00,2.615686E+04,6.552053E+04,2.067707E+01,8.872925E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.071396E+00,8.651219E+04,2.118452E+05,7.130029E+00,3.158747E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.678370E+00,2.920393E+04,7.236368E+04,1.074012E+01,1.243851E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.481842E+00,7.867868E+04,1.959508E+05,5.336685E+00,2.763801E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.432284E+00,2.450041E+04,6.041509E+04,8.844723E+00,9.878118E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.582773E+00,6.297271E+04,1.570730E+05
15:40:00,4.120927E+00,4.004138E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.479199E+00,2.606306E+04,6.546462E+04,2.067750E+01,8.872739E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.108590E+00,8.647275E+04,2.120820E+05,7.130143E+00,3.158698E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.688603E+00,2.915860E+04,7.239864E+04,1.074070E+01,1.243826E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.511315E+00,7.857103E+04,1.960713E+05,5.336825E+00,2.763741E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.453502E+00,2.460878E+04,6.070764E+04,8.845159E+00,9.877930E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.603291E+00,6.285124E+04,1.571227E+05
15:50:00,4.121110E+00,4.004059E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.484167E+00,2.597018E+04,6.541050E+04,2.067793E+01,8.872554E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.146284E+00,8.643894E+04,2.123300E+05,7.130257E+00,3.158648E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.698670E+00,2.911142E+04,7.243048E+04,1.074128E+01,1.243800E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.537972E+00,7.843171E+04,1.961358E+05,5.336964E+00,2.763680E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.475734E+00,2.472855E+04,6.101956E+04,8.845594E+00,9.877742E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.622963E+00,6.272023E+04,1.571555E+05
16:00:00,4.121291E+00,4.003981E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.489259E+00,2.587870E+04,6.535899E+04,2.067836E+01,8.872370E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.178497E+00,8.634346E+04,2.124721E+05,7.130371E+00,3.158599E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.708591E+00,2.906259E+04,7.245960E+04,1.074186E+01,1.243775E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.562150E+00,7.826449E+04,1.961519E+05,5.337103E+00,2.763620E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.497437E+00,2.484237E+04,6.131886E+04,8.846027E+00,9.877555E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.641989E+00,6.258196E+04,1.571753E+05
16:10:00,4.121472E+00,4.003903E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.494571E+00,2.574010E+04,6.526081E+04,2.067878E+01,8.872187E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.206100E+00,8.604348E+04,2.123682E+05,7.130484E+00,3.158551E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.718334E+00,2.895827E+04,7.243019E+04,1.074244E+01,1.243750E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.583570E+00,7.791983E+04,1.959635E+05,5.337241E+00,2.763561E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.518513E+00,2.490568E+04,6.155898E+04,8.846458E+00,9.877369E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.660134E+00,6.231635E+04,1.570564E+05
16:20:00,4.121652E+00,4.003825E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.500064E+00,2.560355E+04,6.516657E+04,2.067921E+01,8.872004E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.231786E+00,8.572194E+04,2.122294E+05,7.130596E+00,3.158502E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.727796E+00,2.885080E+04,7.239567E+04,1.074302E+01,1.243725E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.601923E+00,7.754066E+04,1.957168E+05,5.337379E+00,2.763501E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.538745E+00,2.495949E+04,6.178087E+04,8.846888E+00,9.877183E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.677113E+00,6.203760E+04,1.569147E+05
16:30:00,4.121831E+00,4.003748E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.505688E+00,2.546846E+04,6.507525E+04,2.067963E+01,8.871823E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.250541E+00,8.532240E+04,2.119589E+05,7.130707E+00,3.158454E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.736872E+00,2.873898E+04,7.235408E+04,1.074359E+01,1.243701E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.616902E+00,7.712354E+04,1.954062E+05,5.337516E+00,2.763442E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.557910E+00,2.500129E+04,6.198045E+04,8.847316E+00,9.876998E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.692628E+00,6.174239E+04,1.567446E+05
16:40:00,4.122010E+00,4.003671E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.510950E+00,2.532930E+04,6.497695E+04,2.068004E+01,8.871642E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.261291E+00,8.483280E+04,2.115362E+05,7.130818E+00,3.158406E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.745420E+00,2.862122E+04,7.230273E+04,1.074417E+01,1.243676E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.628085E+00,7.666369E+04,1.950235E+05,5.337653E+00,2.763383E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.575756E+00,2.502826E+04,6.215300E+04,8.847742E+00,9.876814E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.706349E+00,6.142699E+04,1.565396E+05
16:50:00,4.122188E+00,4.003594E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.515670E+00,2.518405E+04,6.486824E+04,2.068046E+01,8.871463E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.262338E+00,8.423405E+04,2.109287E+05,7.130929E+00,3.158358E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.753064E+00,2.849328E+04,7.223437E+04,1.074474E+01,1.243651E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.634682E+00,7.615227E+04,1.945544E+05,5.337788E+00,2.763324E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.592014E+00,2.503736E+04,6.229351E+04,8.848167E+00,9.876631E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.719490E+00,6.110507E+04,1.563250E+05
17:00:00,4.122365E+00,4.003517E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.519926E+00,2.503358E+04,6.475075E+04,2.068088E+01,8.871284E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.251526E+00,8.350186E+04,2.100948E+05,7.131039E+00,3.158311E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.759038E+00,2.834657E+04,7.213409E+04,1.074530E+01,1.243627E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.635048E+00,7.557073E+04,1.939668E+05,5.337924E+00,2.763266E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.606276E+00,2.502400E+04,6.239403E+04,8.848590E+00,9.876448E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.730240E+00,6.075624E+04,1.560640E+05
17:10:00,4.122542E+00,4.003441E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.524493E+00,2.483701E+04,6.458893E+04,2.068129E+01,8.871106E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.239160E+00,8.259955E+04,2.090796E+05,7.131148E+00,3.158264E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.762936E+00,2.812300E+04,7.193902E+04,1.074587E+01,1.243602E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.629237E+00,7.477327E+04,1.931109E+05,5.338058E+00,2.763208E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.618311E+00,2.494214E+04,6.240557E+04,8.849012E+00,9.876266E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.739426E+00,6.027238E+04,1.556525E+05
17:20:00,4.122717E+00,4.003365E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.529541E+00,2.464585E+04,6.443760E+04,2.068170E+01,8.870929E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.220221E+00,8.162329E+04,2.079429E+05,7.131257E+00,3.158217E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.764979E+00,2.787857E+04,7.170896E+04,1.074643E+01,1.243578E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.617261E+00,7.390646E+04,1.921373E+05,5.338193E+00,2.763150E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.627745E+00,2.483100E+04,6.236587E+04,8.849432E+00,9.876085E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.745343E+00,5.975173E+04,1.551779E+05
17:30:00,4.122893E+00,4.003289E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.534158E+00,2.444985E+04,6.427845E+04,2.068211E+01,8.870753E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.189967E+00,8.051973E+04,2.065917E+05,7.131365E+00,3.158170E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.765845E+00,2.762090E+04,7.145706E+04,1.074699E+01,1.243554E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.599458E+00,7.297409E+04,1.910515E+05,5.338326E+00,2.763092E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.634222E+00,2.468659E+04,6.226827E+04,8.849850E+00,9.875904E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.746895E+00,5.918198E+04,1.546182E+05
17:40:00,4.123067E+00,4.003214E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.538260E+00,2.424805E+04,6.410983E+04,2.068251E+01,8.870577E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.154648E+00,7.935917E+04,2.051482E+05,7.131472E+00,3.158124E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.765495E+00,2.734954E+04,7.118198E+04,1.074755E+01,1.243530E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.570712E+00,7.191858E+04,1.897492E+05,5.338459E+00,2.763035E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.637200E+00,2.450283E+04,6.210202E+04,8.850267E+00,9.875724E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.742963E+00,5.855052E+04,1.539509E+05
17:50:00,4.123241E+00,4.003139E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.541650E+00,2.403824E+04,6.392807E+04,2.068292E+01,8.870403E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.110586E+00,7.810026E+04,2.035409E+05,7.131579E+00,3.158077E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.764088E+00,2.706630E+04,7.088695E+04,1.074811E+01,1.243506E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.532311E+00,7.075445E+04,1.882548E+05,5.338591E+00,2.762978E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.636347E+00,2.427595E+04,6.186067E+04,8.850683E+00,9.875545E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.733027E+00,5.785151E+04,1.531659E+05
18:00:00,4.123414E+00,4.003064E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.544273E+00,2.381979E+04,6.373217E+04,2.068332E+01,8.870229E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,5.055813E+00,7.672082E+04,2.017282E+05,7.131686E+00,3.158032E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.762204E+00,2.677768E+04,7.058359E+04,1.074866E+01,1.243482E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.517166E+00,6.985198E+04,1.872316E+05,5.338723E+00,2.762921E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.636160E+00,2.405657E+04,6.163629E+04,8.851096E+00,9.875366E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.717212E+00,5.708635E+04,1.522645E+05
18:10:00,4.123586E+00,4.002990E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.546020E+00,2.346753E+04,6.339168E+04,2.068372E+01,8.870056E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.997920E+00,7.492470E+04,1.994603E+05,7.131791E+00,3.157986E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.760599E+00,2.635849E+04,7.014877E+04,1.074922E+01,1.243458E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.507037E+00,6.863989E+04,1.859364E+05,5.338854E+00,2.762864E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.642998E+00,2.380758E+04,6.144776E+04,8.851508E+00,9.875188E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.698949E+00,5.600004E+04,1.510118E+05
18:20:00,4.123758E+00,4.002916E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.546730E+00,2.310358E+04,6.303063E+04,2.068412E+01,8.869884E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.941191E+00,7.314165E+04,1.972065E+05,7.131897E+00,3.157940E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.759165E+00,2.594124E+04,6.971736E+04,1.074977E+01,1.243434E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.494505E+00,6.740077E+04,1.845919E+05,5.338985E+00,2.762808E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.648013E+00,2.353810E+04,6.122519E+04,8.851919E+00,9.875011E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.680184E+00,5.490806E+04,1.497466E+05
18:30:00,4.123929E+00,4.002842E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.546052E+00,2.272402E+04,6.264124E+04,2.068451E+01,8.869713E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.887865E+00,7.139688E+04,1.950066E+05,7.132001E+00,3.157895E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.757147E+00,2.551740E+04,6.927338E+04,1.075032E+01,1.243410E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.480831E+00,6.614880E+04,1.832189E+05,5.339115E+00,2.762751E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.650972E+00,2.324546E+04,6.096252E+04,8.852328E+00,9.874834E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.661928E+00,5.382183E+04,1.484873E+05
18:40:00,4.124100E+00,4.002768E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.544214E+00,2.233141E+04,6.222776E+04,2.068491E+01,8.869543E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.843185E+00,6.974938E+04,1.929667E+05,7.132105E+00,3.157850E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.754523E+00,2.508675E+04,6.881620E+04,1.075086E+01,1.243387E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.472339E+00,6.495512E+04,1.819463E+05,5.339245E+00,2.762696E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.651686E+00,2.292757E+04,6.065528E+04,8.852736E+00,9.874658E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.645585E+00,5.275710E+04,1.472629E+05
18:50:00,4.124269E+00,4.002695E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.541337E+00,2.192711E+04,6.179264E+04,2.068530E+01,8.869373E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.834658E+00,6.850864E+04,1.916412E+05,7.132209E+00,3.157805E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.751350E+00,2.464991E+04,6.834720E+04,1.075141E+01,1.243363E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.462936E+00,6.375120E+04,1.806502E+05,5.339374E+00,2.762640E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.650046E+00,2.258320E+04,6.030121E+04,8.853142E+00,9.874483E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.632021E+00,5.172365E+04,1.460929E+05
19:00:00,4.124439E+00,4.002622E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.537258E+00,2.150928E+04,6.133246E+04,2.068569E+01,8.869205E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.823241E+00,6.723540E+04,1.902549E+05,7.132312E+00,3.157761E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.747647E+00,2.420711E+04,6.786705E+04,1.075195E+01,1.243340E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.452200E+00,6.253227E+04,1.793225E+05,5.339502E+00,2.762584E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.646045E+00,2.221226E+04,5.990016E+04,8.853546E+00,9.874308E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.621583E+00,5.072536E+04,1.449860E+05
19:10:00,4.124607E+00,4.002549E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.532083E+00,2.117830E+04,6.095180E+04,2.068608E+01,8.869037E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.809257E+00,6.623853E+04,1.891304E+05,7.132415E+00,3.157717E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.743120E+00,2.386201E+04,6.748049E+04,1.075249E+01,1.243316E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.439719E+00,6.158653E+04,1.782581E+05,5.339630E+00,2.762529E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.639978E+00,2.190498E+04,5.954762E+04,8.853949E+00,9.874134E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.611554E+00,4.996657E+04,1.441290E+05
19:20:00,4.124775E+00,4.002477E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.525904E+00,2.083603E+04,6.054972E+04,2.068646E+01,8.868870E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.792901E+00,6.521498E+04,1.879561E+05,7.132516E+00,3.157673E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.737643E+00,2.350623E+04,6.707428E+04,1.075303E+01,1.243293E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.425309E+00,6.061910E+04,1.771500E+05,5.339757E+00,2.762474E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.632040E+00,2.157666E+04,5.915733E+04,8.854350E+00,9.873961E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.600788E+00,4.919948E+04,1.432548E+05
19:30:00,4.124942E+00,4.002404E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.518867E+00,2.048409E+04,6.012899E+04,2.068685E+01,8.868704E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.774537E+00,6.416884E+04,1.867391E+05,7.132618E+00,3.157629E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.731329E+00,2.314103E+04,6.665057E+04,1.075357E+01,1.243270E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.410337E+00,5.964533E+04,1.760269E+05,5.339884E+00,2.762419E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.622492E+00,2.123021E+04,5.873414E+04,8.854750E+00,9.873788E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.589235E+00,4.842353E+04,1.423623E+05
19:40:00,4.125108E+00,4.002332E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.511186E+00,2.012492E+04,5.969397E+04,2.068723E+01,8.868538E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.754559E+00,6.310454E+04,1.854875E+05,7.132719E+00,3.157585E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.724332E+00,2.276813E+04,6.621242E+04,1.075410E+01,1.243247E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.394691E+00,5.866399E+04,1.748864E+05,5.340010E+00,2.762365E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.611615E+00,2.086882E+04,5.828348E+04,8.855149E+00,9.873616E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.577021E+00,4.764015E+04,1.414540E+05
19:50:00,4.125274E+00,4.002261E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.504316E+00,1.977487E+04,5.927505E+04,2.068761E+01,8.868374E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.733349E+00,6.202638E+04,1.842090E+05,7.132819E+00,3.157542E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.716805E+00,2.238928E+04,6.576295E+04,1.075463E+01,1.243224E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.377826E+00,5.766893E+04,1.737172E+05,5.340136E+00,2.762311E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.599679E+00,2.049551E+04,5.781063E+04,8.855545E+00,9.873445E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.564299E+00,4.685106E+04,1.405331E+05
20:00:00,4.125439E+00,4.002190E+04,1.383683E+00,0.000000E+00,0.000000E+00,1.383683E+00,0.000000E+00,1.497020E+00,1.942003E+04,5.884638E+04,2.068799E+01,8.868210E+04,4.258898E+00,0.000000E+00,0.000000E+00,4.258898E+00,0.000000E+00,4.711241E+00,6.093812E+04,1.829104E+05,7.132919E+00,3.157499E+04,1.492308E+00,0.000000E+00,0.000000E+00,1.492308E+00,0.000000E+00,1.708887E+00,2.200603E+04,6.530494E+04,1.075516E+01,1.243201E+05,4.085321E+00,0.000000E+00,0.000000E+00,4.085321E+00,0.000000E+00,4.360041E+00,5.666351E+04,1.725257E+05,5.340261E+00,2.762257E+04,1.212539E+00,0.000000E+00,0.000000E+00,1.212539E+00,0.000000E+00,1.586924E+00,2.011299E+04,5.732028E+04,8.855941E+00,9.873274E+04,3.276949E+00,0.000000E+00,0.000000E+00,3.276949E+00,0.000000E+00,3.551214E+00,4.605789E+04,1.396028E+05
