



Connector:Mixer,
    Chilled Water Loop Chilled Water Supply Mixer,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Supply Outlet Branch,                                                                                                    !- Outlet Branch Name
    Chilled Water Loop Chilled Water Supply Bypass Branch,                                                                                                    !- Inlet Branch 1 Name
    Chiller% Chilled Water Branch;                                                                                                    !- Inlet Branch 2 Name





Connector:Mixer,
    Condenser Water Loop Condenser Water Supply Mixer,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Supply Outlet Branch,                                                                                                    !- Outlet Branch Name
    Condenser Water Loop Condenser Water Supply Bypass Branch,                                                                                                    !- Inlet Branch 1 Name
    Tower% Condenser Water Branch;                                                                                                    !- Inlet Branch 2 Name





Connector:Mixer,
    Condenser Water Loop Condenser Water Demand Mixer,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Demand Outlet Branch,                                                                                                    !- Outlet Branch Name
    Condenser Water Loop Condenser Water Demand Bypass Branch,                                                                                                    !- Inlet Branch 1 Name
    Chiller% Condenser Water Branch;                                                                                                    !- Inlet Branch 2 Name





Connector:Mixer,
    Chilled Water Loop Chilled Water Demand Mixer,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Demand Outlet Branch,                                                                                                    !- Outlet Branch Name
    Chilled Water Loop Chilled Water Demand Bypass Branch,                                                                                                    !- Inlet Branch 1 Name
    Level 1 Cooling Coil Chilled Water Branch;                                                                                                    !- Inlet Branch 2 Name

ZoneInfiltration:DesignFlowRate,
    Level 1:2 Room Infiltration,                                                                                                    !- Name
    Level 1:2 Room,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Level 1:1 Room Infiltration,                                                                                                    !- Name
    Level 1:1 Room,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Level 1:3 Room Infiltration,                                                                                                    !- Name
    Level 1:3 Room,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Level 1:4 Room Infiltration,                                                                                                    !- Name
    Level 1:4 Room,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient







Curve:Quadratic,
    Boiler Efficiency Curve,                                                                                                    !- Name
    0.97,                                                                                                    !- Coefficient1 Constant
    0.0633,                                                                                                    !- Coefficient2 x
    -0.0333,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    Chiller CentEIRPLR,                                                                                                    !- Name
    0.222903,                                                                                                    !- Coefficient1 Constant
    0.313387,                                                                                                    !- Coefficient2 x
    0.46371,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,                                                                                                    !- Name
    0.222903,                                                                                                    !- Coefficient1 Constant
    0.313387,                                                                                                    !- Coefficient2 x
    0.463710,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    BCA Centrifugal/5.50COP EIRFPLR,                                                                                                    !- Name
    0.14734242,                                                                                                    !- Coefficient1 Constant
    2.34396006,                                                                                                    !- Coefficient2 x
    -1.37665289,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x





Sizing:Plant,
    Chilled Water Loop,                                                                                                    !- Plant or Condenser Loop Name
    Cooling,                                                                                                    !- Loop Type
    6.7,                                                                                                    !- Design Loop Exit Temperature
    5.6;                                                                                                    !- Loop Design Temperature Difference





Sizing:Plant,
    Condenser Water Loop,                                                                                                    !- Plant or Condenser Loop Name
    Condenser,                                                                                                    !- Loop Type
    29.4,                                                                                                    !- Design Loop Exit Temperature
    5.6;                                                                                                    !- Loop Design Temperature Difference







AirLoopHVAC:ZoneSplitter,
    Level 1 Zone Splitter,                                                                                                    !- Name
    Level 1 Supply Path Inlet,                                                                                                    !- Outlet Node Name
    Level 1:2 Room Zone Equip Inlet,                                                                                                    !- Outlet Node Name
    Level 1:1 Room Zone Equip Inlet,                                                                                                    !- Outlet Node Name
    Level 1:3 Room Zone Equip Inlet,                                                                                                    !- Outlet Node Name
    Level 1:4 Room Zone Equip Inlet;                                                                                                    !- Outlet Node Name







Branch,
    Chiller% Chilled Water Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Chiller:Electric:EIR,                                                                                                    !- Component 1 Object Type
    Chiller%,                                                                                                    !- Component 1 Name
    Chiller% Chilled Water Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Chiller% Chilled Water Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Chiller% Condenser Water Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Chiller:Electric:EIR,                                                                                                    !- Component 1 Object Type
    Chiller%,                                                                                                    !- Component 1 Name
    Chiller% Condenser Water Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Chiller% Condenser Water Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Tower% Condenser Water Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    CoolingTower:TwoSpeed,                                                                                                    !- Component 1 Object Type
    Tower%,                                                                                                    !- Component 1 Name
    Tower% Condenser Water Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Tower% Condenser Water Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Chilled Water Loop Chilled Water Supply Bypass Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pipe:Adiabatic,                                                                                                    !- Component 1 Object Type
    Chilled Water Loop Chilled Water Supply Side Bypass Pipe,                                                                                                    !- Component 1 Name
    Chilled Water Loop Chilled Water Supply Bypass Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Chilled Water Loop Chilled Water Supply Bypass Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Chilled Water Loop Chilled Water Supply Inlet Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pump:VariableSpeed,                                                                                                    !- Component 1 Object Type
    Chilled Water Loop Chilled Water Primary Supply Pump,                                                                                                    !- Component 1 Name
    Chilled Water Loop Chilled Water Supply Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Chilled Water Loop Chilled Water Primary Pump Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Chilled Water Loop Chilled Water Supply Outlet Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pipe:Adiabatic,                                                                                                    !- Component 1 Object Type
    Chilled Water Loop Chilled Water Supply Outlet Pipe,                                                                                                    !- Component 1 Name
    Chilled Water Loop Chilled Water Supply Outlet Pipe Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Chilled Water Loop Chilled Water Supply Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Chilled Water Loop Chilled Water Demand Inlet Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pump:VariableSpeed,                                                                                                    !- Component 1 Object Type
    Chilled Water Loop Chilled Water Secondary Pump,                                                                                                    !- Component 1 Name
    Chilled Water Loop Chilled Water Demand Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Chilled Water Loop Chilled Water Secondary Pump Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Chilled Water Loop Chilled Water Demand Bypass Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pipe:Adiabatic,                                                                                                    !- Component 1 Object Type
    Chilled Water Loop Chilled Water Demand Side Bypass Pipe,                                                                                                    !- Component 1 Name
    Chilled Water Loop Chilled Water Demand Bypass Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Chilled Water Loop Chilled Water Demand Bypass Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Chilled Water Loop Chilled Water Demand Outlet Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pipe:Adiabatic,                                                                                                    !- Component 1 Object Type
    Chilled Water Loop Chilled Water Demand Outlet Pipe,                                                                                                    !- Component 1 Name
    Chilled Water Loop Chilled Water Demand Outlet Pipe Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Chilled Water Loop Chilled Water Demand Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Condenser Water Loop Condenser Water Supply Inlet Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pump:VariableSpeed,                                                                                                    !- Component 1 Object Type
    Condenser Water Loop Condenser Water Supply Pump,                                                                                                    !- Component 1 Name
    Condenser Water Loop Condenser Water Supply Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Condenser Water Loop Condenser Water Pump Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Condenser Water Loop Condenser Water Supply Outlet Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pipe:Adiabatic,                                                                                                    !- Component 1 Object Type
    Condenser Water Loop Condenser Water Supply Outlet Pipe,                                                                                                    !- Component 1 Name
    Condenser Water Loop Condenser Water Supply Outlet Pipe Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Condenser Water Loop Condenser Water Supply Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Condenser Water Loop Condenser Water Supply Bypass Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pipe:Adiabatic,                                                                                                    !- Component 1 Object Type
    Condenser Water Loop Condenser Water Supply Side Bypass Pipe,                                                                                                    !- Component 1 Name
    Condenser Water Loop Condenser Water Supply Bypass Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Condenser Water Loop Condenser Water Supply Bypass Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Condenser Water Loop Condenser Water Demand Inlet Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pipe:Adiabatic,                                                                                                    !- Component 1 Object Type
    Condenser Water Loop Condenser Water Demand Inlet Pipe,                                                                                                    !- Component 1 Name
    Condenser Water Loop Condenser Water Demand Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Condenser Water Loop Condenser Water Demand Inlet Pipe Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Condenser Water Loop Condenser Water Demand Bypass Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pipe:Adiabatic,                                                                                                    !- Component 1 Object Type
    Condenser Water Loop Condenser Water Demand Side Bypass Pipe,                                                                                                    !- Component 1 Name
    Condenser Water Loop Condenser Water Demand Bypass Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Condenser Water Loop Condenser Water Demand Bypass Outlet;                                                                                                    !- Component 1 Outlet Node Name







Branch,
    Condenser Water Loop Condenser Water Demand Outlet Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Pipe:Adiabatic,                                                                                                    !- Component 1 Object Type
    Condenser Water Loop Condenser Water Demand Outlet Pipe,                                                                                                    !- Component 1 Name
    Condenser Water Loop Condenser Water Demand Outlet Pipe Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Condenser Water Loop Condenser Water Demand Outlet;                                                                                                    !- Component 1 Outlet Node Name















Branch,
    Level 1 Main Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,                                                                                                    !- Component 1 Object Type
    Level 1 OA System,                                                                                                    !- Component 1 Name
    Level 1 Air Loop Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Level 1 Mixed Air Outlet,                                                                                                    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,                                                                                                    !- Component 2 Object Type
    Level 1 Cooling Coil,                                                                                                    !- Component 2 Name
    Level 1 Mixed Air Outlet,                                                                                                    !- Component 2 Inlet Node Name
    Level 1 Cooling Coil Outlet,                                                                                                    !- Component 2 Outlet Node Name
    Fan:VariableVolume,                                                                                                    !- Component 3 Object Type
    Level 1 Supply Fan,                                                                                                    !- Component 3 Name
    Level 1 Cooling Coil Outlet,                                                                                                    !- Component 3 Inlet Node Name
    Level 1 Supply Fan Outlet;                                                                                                    !- Component 3 Outlet Node Name







Branch,
    Level 1 Cooling Coil Chilled Water Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    Coil:Cooling:Water,                                                                                                    !- Component 1 Object Type
    Level 1 Cooling Coil,                                                                                                    !- Component 1 Name
    Level 1 Cooling Coil Chilled Water Inlet,                                                                                                    !- Component 1 Inlet Node Name
    Level 1 Cooling Coil Chilled Water Outlet;                                                                                                    !- Component 1 Outlet Node Name

Building,
    bldg-1,                                                                                                    !- Name
    0,                                                                                                    !- North Axis
    City,                                                                                                    !- Terrain
    0.04,                                                                                                    !- Temperature Convergence Tolerance Value
    0.4,
    FullExterior,                                                                                                    !- Solar Distribution
    25,                                                                                                    !- Maximum Number of Warmup Days
    6;                                                                                                    !- Minimum Number of Warmup Days

GlobalGeometryRules,
    LowerLeftCorner,                                                                                                    !- Starting Vertex Position
    CounterClockWise,                                                                                                    !- Vertex Entry Direction
    Relative,                                                                                                    !- Coordinate System
    ,                                                                                                    !- Daylighting Reference Point Coordinate System
    ;                                                                                                    !- Rectangular Surface Coordinate System

SimulationControl,
    Yes,                                                                                                    !- Do Zone Sizing Calculation
    Yes,                                                                                                    !- Do System Sizing Calculation
    Yes,                                                                                                    !- Do Plant Sizing Calculation
    No,                                                                                                    !- Run Simulation for Sizing Periods
    Yes,                                                                                                    !- Run Simulation for Weather File Run Periods
    Yes,                                                                                                    !- Do HVAC Sizing Simulation for Sizing Periods
    ;                                                                                                    !- Maximum Number of HVAC Sizing Simulation Passes







ZoneHVAC:AirDistributionUnit,
    Level 1:2 Room ATU,                                                                                                    !- Name
    Level 1:2 Room Supply Inlet,                                                                                                    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,                                                                                                    !- Air Terminal Object Type
    Level 1:2 Room VAV NoReheat,                                                                                                    !- Air Terminal Name
    0.0,                                                                                                    !- Nominal Upstream Leakage Fraction
    0.0;                                                                                                    !- Constant Downstream Leakage Fraction







ZoneHVAC:AirDistributionUnit,
    Level 1:1 Room ATU,                                                                                                    !- Name
    Level 1:1 Room Supply Inlet,                                                                                                    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,                                                                                                    !- Air Terminal Object Type
    Level 1:1 Room VAV NoReheat,                                                                                                    !- Air Terminal Name
    0.0,                                                                                                    !- Nominal Upstream Leakage Fraction
    0.0;                                                                                                    !- Constant Downstream Leakage Fraction







ZoneHVAC:AirDistributionUnit,
    Level 1:3 Room ATU,                                                                                                    !- Name
    Level 1:3 Room Supply Inlet,                                                                                                    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,                                                                                                    !- Air Terminal Object Type
    Level 1:3 Room VAV NoReheat,                                                                                                    !- Air Terminal Name
    0.0,                                                                                                    !- Nominal Upstream Leakage Fraction
    0.0;                                                                                                    !- Constant Downstream Leakage Fraction







ZoneHVAC:AirDistributionUnit,
    Level 1:4 Room ATU,                                                                                                    !- Name
    Level 1:4 Room Supply Inlet,                                                                                                    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,                                                                                                    !- Air Terminal Object Type
    Level 1:4 Room VAV NoReheat,                                                                                                    !- Air Terminal Name
    0.0,                                                                                                    !- Nominal Upstream Leakage Fraction
    0.0;                                                                                                    !- Constant Downstream Leakage Fraction

Zone,
    Level 1:2 Room,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    1368.657,                                                                                                    !- volume {m3}
    195.5225,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    Level 1:1 Room,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    3896.333,                                                                                                    !- volume {m3}
    556.619,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    Level 1:3 Room,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    1361.71,                                                                                                    !- volume {m3}
    194.53,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    Level 1:4 Room,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    1368.657,                                                                                                    !- volume {m3}
    195.5225,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area




PlantEquipmentList,
    Chilled Water Loop All Chillers,                                                                                                    !- Name
    Chiller:Electric:EIR,                                                                                                    !- Equipment 1 Object Type
    Chiller%;                                                                                                    !- Equipment 1 Name

HeatBalanceAlgorithm,
    ConductionTransferFunction,                                                                                                    !- Algorithm
    2000,                                                                                                    !- Surface Temperature Upper Limit {C}
    ,                                                                                                    !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    ;                                                                                                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}




AvailabilityManagerAssignmentList,
    Level 1 Availability Managers,                                                                                                    !- Name
    AvailabilityManager:NightCycle,                                                                                                    !- Availability Manager 1 Object Type
    Level 1 Availability;                                                                                                    !- Availability Manager 1 Name

BuildingSurface:Detailed,
    N-1-E-W-1,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: curtain wall - 200mm,                                                                                                    !- Construction Name
    Level 1:1 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    N-1-E-W-1,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    -4.038855,                                                                                                    !- Vertex 1 coordinate {m}
    15.83216,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    -4.038855,                                                                                                    !- Vertex 2 coordinate {m}
    15.83216,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    15.83216,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    15.83216,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-1-E-W-2,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: curtain wall - 200mm,                                                                                                    !- Construction Name
    Level 1:1 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    S-1-E-W-2,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    -4.038855,                                                                                                    !- Vertex 1 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    -4.038855,                                                                                                    !- Vertex 4 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-1-E-W-3,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: curtain wall - 200mm,                                                                                                    !- Construction Name
    Level 1:1 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    W-1-E-W-3,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    -4.038855,                                                                                                    !- Vertex 1 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    -4.038855,                                                                                                    !- Vertex 2 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    -4.038855,                                                                                                    !- Vertex 3 coordinate {m}
    15.83216,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    -4.038855,                                                                                                    !- Vertex 4 coordinate {m}
    15.83216,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-1-E-R-4,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Basic Roof: Generic - 125mm,                                                                                                    !- Construction Name
    Level 1:1 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    T-1-E-R-4,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    -4.038855,                                                                                                    !- Vertex 1 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 1 coordinate {m}
    7.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    15.83216,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    -4.038855,                                                                                                    !- Vertex 4 coordinate {m}
    15.83216,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    B-1-1-I-F-5,                                                                                                    !- Name
    Floor,                                                                                                    !- Surface Type
    Floor: Generic Floor - 400mm,                                                                                                    !- Construction Name
    Level 1:1 Room,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    B-1-1-I-F-5,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    -4.038855,                                                                                                    !- Vertex 1 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    -4.038855,                                                                                                    !- Vertex 2 coordinate {m}
    15.83216,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    15.83216,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-1-2-I-W-6,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior,                                                                                                    !- Construction Name
    Level 1:1 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-1-2-I-W-6,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    6.832164,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    15.83216,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    15.83216,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    6.832164,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-1-2-I-W-6_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior_reversed,                                                                                                    !- Construction Name
    Level 1:2 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-1-2-I-W-6_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    6.832164,                                                                                                    !- Vertex 1 coordinate {m}
    7.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    15.83216,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    15.83216,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    6.832164,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-1-3-I-W-7,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior,                                                                                                    !- Construction Name
    Level 1:1 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-1-3-I-W-7,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    6.832164,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    6.832164,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-1-3-I-W-7_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior_reversed,                                                                                                    !- Construction Name
    Level 1:3 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-1-3-I-W-7_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 1 coordinate {m}
    7.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    6.832164,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    6.832164,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-1-4-I-W-8,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior,                                                                                                    !- Construction Name
    Level 1:1 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-1-4-I-W-8,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-1-4-I-W-8_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior_reversed,                                                                                                    !- Construction Name
    Level 1:4 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-1-4-I-W-8_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 1 coordinate {m}
    7.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    N-2-E-W-9,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: curtain wall - 200mm,                                                                                                    !- Construction Name
    Level 1:2 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    N-2-E-W-9,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    16.83216,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    16.83216,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    16.83216,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    36.06165,                                                                                                    !- Vertex 4 coordinate {m}
    16.83216,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-2-E-W-10,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: curtain wall - 200mm,                                                                                                    !- Construction Name
    Level 1:2 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    E-2-E-W-10,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    36.06165,                                                                                                    !- Vertex 1 coordinate {m}
    6.832164,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    36.06165,                                                                                                    !- Vertex 2 coordinate {m}
    16.83216,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    16.83216,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    36.06165,                                                                                                    !- Vertex 4 coordinate {m}
    6.832164,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-2-E-R-11,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Basic Roof: Generic - 125mm,                                                                                                    !- Construction Name
    Level 1:2 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    T-2-E-R-11,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    6.832164,                                                                                                    !- Vertex 1 coordinate {m}
    7.0,                                                                                                    !- Vertex 1 coordinate {m}
    36.06165,                                                                                                    !- Vertex 2 coordinate {m}
    6.832164,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    16.83216,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    16.83216,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-2-2-I-W-12,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior,                                                                                                    !- Construction Name
    Level 1:2 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    W-2-2-I-W-12,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    15.83216,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    15.83216,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    16.83216,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    16.83216,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    B-2-2-I-F-13,                                                                                                    !- Name
    Floor,                                                                                                    !- Surface Type
    Floor: Generic Floor - 400mm,                                                                                                    !- Construction Name
    Level 1:2 Room,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    B-2-2-I-F-13,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    6.832164,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    16.83216,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    16.83216,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    36.06165,                                                                                                    !- Vertex 4 coordinate {m}
    6.832164,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-2-3-I-W-14,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior,                                                                                                    !- Construction Name
    Level 1:2 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    S-2-3-I-W-14,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    6.832164,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    36.06165,                                                                                                    !- Vertex 2 coordinate {m}
    6.832164,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    6.832164,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    6.832164,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-2-3-I-W-14_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior_reversed,                                                                                                    !- Construction Name
    Level 1:3 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    S-2-3-I-W-14_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    6.832164,                                                                                                    !- Vertex 1 coordinate {m}
    7.0,                                                                                                    !- Vertex 1 coordinate {m}
    36.06165,                                                                                                    !- Vertex 2 coordinate {m}
    6.832164,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    6.832164,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    6.832164,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-3-E-W-15,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: curtain wall - 200mm,                                                                                                    !- Construction Name
    Level 1:3 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    E-3-E-W-15,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    36.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    36.06165,                                                                                                    !- Vertex 2 coordinate {m}
    6.832164,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    6.832164,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    36.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-3-E-R-16,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Basic Roof: Generic - 125mm,                                                                                                    !- Construction Name
    Level 1:3 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    T-3-E-R-16,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 1 coordinate {m}
    7.0,                                                                                                    !- Vertex 1 coordinate {m}
    36.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    6.832164,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    6.832164,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    B-3-3-I-F-17,                                                                                                    !- Name
    Floor,                                                                                                    !- Surface Type
    Floor: Generic Floor - 400mm,                                                                                                    !- Construction Name
    Level 1:3 Room,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    B-3-3-I-F-17,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    6.832164,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    6.832164,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    36.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-3-4-I-W-18,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior,                                                                                                    !- Construction Name
    Level 1:3 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    S-3-4-I-W-18,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    36.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-3-4-I-W-18_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior_reversed,                                                                                                    !- Construction Name
    Level 1:4 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    S-3-4-I-W-18_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 1 coordinate {m}
    7.0,                                                                                                    !- Vertex 1 coordinate {m}
    36.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-4-E-W-19,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: curtain wall - 200mm,                                                                                                    !- Construction Name
    Level 1:4 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    E-4-E-W-19,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    36.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    36.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    36.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-4-E-W-20,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: curtain wall - 200mm,                                                                                                    !- Construction Name
    Level 1:4 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    S-4-E-W-20,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    36.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-4-E-R-21,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Basic Roof: Generic - 125mm,                                                                                                    !- Construction Name
    Level 1:4 Room,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    T-4-E-R-21,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 1 coordinate {m}
    7.0,                                                                                                    !- Vertex 1 coordinate {m}
    36.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 4 coordinate {m}
    7.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-4-4-I-W-22,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Basic Wall: Generic - 200mm interior,                                                                                                    !- Construction Name
    Level 1:4 Room,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    W-4-4-I-W-22,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 2 coordinate {m}
    7.0,                                                                                                    !- Vertex 2 coordinate {m}
    16.06165,                                                                                                    !- Vertex 3 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 3 coordinate {m}
    7.0,                                                                                                    !- Vertex 3 coordinate {m}
    16.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -12.16784,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    B-4-4-I-F-23,                                                                                                    !- Name
    Floor,                                                                                                    !- Surface Type
    Floor: Generic Floor - 400mm,                                                                                                    !- Construction Name
    Level 1:4 Room,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    B-4-4-I-F-23,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    16.06165,                                                                                                    !- Vertex 1 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    16.06165,                                                                                                    !- Vertex 2 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    36.06165,                                                                                                    !- Vertex 3 coordinate {m}
    -3.167835,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    36.06165,                                                                                                    !- Vertex 4 coordinate {m}
    -13.16784,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                                                                                                    !- Algorithm
















Coil:Cooling:Water,
    Level 1 Cooling Coil,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Design Water Flow Rate
    autosize,                                                                                                    !- Design Air Flow Rate
    autosize,                                                                                                    !- Design Inlet Water Temperature
    autosize,                                                                                                    !- Design Inlet Air Temperature
    autosize,                                                                                                    !- Design Outlet Air Temperature
    autosize,                                                                                                    !- Design Inlet Air Humidity Ratio
    autosize,                                                                                                    !- Design Outlet Air Humidity Ratio
    Level 1 Cooling Coil Chilled Water Inlet,                                                                                                    !- Water Inlet Node Name
    Level 1 Cooling Coil Chilled Water Outlet,                                                                                                    !- Water Outlet Node Name
    Level 1 Mixed Air Outlet,                                                                                                    !- Air Inlet Node Name
    Level 1 Cooling Coil Outlet,                                                                                                    !- Air Outlet Node Name
    DetailedAnalysis,                                                                                                    !- Type of Analysis
    CrossFlow;                                                                                                    !- Heat Exchanger Configuration





SetpointManager:Scheduled,
    Condenser Water Loop Condenser Water Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 29.4_BAS,                                                                                                    !- Schedule Name
    Condenser Water Loop Condenser Water Supply Setpoint Nodes;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    Chilled Water Loop Chilled Water Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 6.7_BAS,                                                                                                    !- Schedule Name
    Chiller% Chilled Water Outlet;                                                                                                    !- Setpoint Node or NodeList Name




AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Level 1 OA System Equipment,                                                                                                    !- Name
    OutdoorAir:Mixer,                                                                                                    !- Component 1 Object Type
    Level 1 OA Mixing Box;                                                                                                    !- Component 1 Name






ConnectorList,
    Chilled Water Loop Chilled Water Supply Side Connectors,                                                                                                    !- Name
    Connector:Splitter,                                                                                                    !- Connector 1 Object Type
    Chilled Water Loop Chilled Water Supply Splitter,                                                                                                    !- Connector 1 Name
    Connector:Mixer,                                                                                                    !- Connector 2 Object Type
    Chilled Water Loop Chilled Water Supply Mixer;                                                                                                    !- Connector 2 Name






ConnectorList,
    Chilled Water Loop Chilled Water Demand Side Connectors,                                                                                                    !- Name
    Connector:Splitter,                                                                                                    !- Connector 1 Object Type
    Chilled Water Loop Chilled Water Demand Splitter,                                                                                                    !- Connector 1 Name
    Connector:Mixer,                                                                                                    !- Connector 2 Object Type
    Chilled Water Loop Chilled Water Demand Mixer;                                                                                                    !- Connector 2 Name






ConnectorList,
    Condenser Water Loop Condenser Water Supply Side Connectors,                                                                                                    !- Name
    Connector:Splitter,                                                                                                    !- Connector 1 Object Type
    Condenser Water Loop Condenser Water Supply Splitter,                                                                                                    !- Connector 1 Name
    Connector:Mixer,                                                                                                    !- Connector 2 Object Type
    Condenser Water Loop Condenser Water Supply Mixer;                                                                                                    !- Connector 2 Name






ConnectorList,
    Condenser Water Loop Condenser Water Demand Side Connectors,                                                                                                    !- Name
    Connector:Splitter,                                                                                                    !- Connector 1 Object Type
    Condenser Water Loop Condenser Water Demand Splitter,                                                                                                    !- Connector 1 Name
    Connector:Mixer,                                                                                                    !- Connector 2 Object Type
    Condenser Water Loop Condenser Water Demand Mixer;                                                                                                    !- Connector 2 Name




AirLoopHVAC:ControllerList,
    Level 1 Controllers,                                                                                                    !- Name
    Controller:WaterCoil,                                                                                                    !- Controller 1 Object Type
    Level 1 Cooling Coil Controller;                                                                                                    !- Controller 1 Name




AirLoopHVAC:ControllerList,
    Level 1 OA System Controllers,                                                                                                    !- Name
    Controller:OutdoorAir,                                                                                                    !- Controller 1 Object Type
    Level 1 OA Controller;                                                                                                    !- Controller 1 Name

Timestep,
    6;                                                                                                    !- Number of Timesteps per Hour
















Pump:VariableSpeed,
    Chilled Water Loop Chilled Water Primary Supply Pump,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Supply Inlet,                                                                                                    !- Inlet Node Name
    Chilled Water Loop Chilled Water Primary Pump Outlet,                                                                                                    !- Outlet Node Name
    autosize,                                                                                                    !- Design Maximum Flow Rate
    179352,                                                                                                    !- Design Pump Head
    autosize,                                                                                                    !- Rated Power Consumption
    0.9,                                                                                                    !- Motor Efficiency
    0,                                                                                                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                                                                                                    !- Coefficient 1 of the Part Load Performance Curve
    1.33916,                                                                                                    !- Coefficient 2 of the Part Load Performance Curve
    -0.33075,                                                                                                    !- Coefficient 3 of the Part Load Performance Curve
    0.0,                                                                                                    !- Coefficient 4 of the Part Load Performance Curve
    0.0,                                                                                                    !- Minimum Flow Rate Fraction
    Intermittent,                                                                                                    !- Pump Control Type
    On_BAS;                                                                                                    !- Pump Flow Rate Schedule Name
















Pump:VariableSpeed,
    Chilled Water Loop Chilled Water Secondary Pump,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Demand Inlet,                                                                                                    !- Inlet Node Name
    Chilled Water Loop Chilled Water Secondary Pump Outlet,                                                                                                    !- Outlet Node Name
    autosize,                                                                                                    !- Design Maximum Flow Rate
    179352,                                                                                                    !- Design Pump Head
    autosize,                                                                                                    !- Rated Power Consumption
    0.9,                                                                                                    !- Motor Efficiency
    0,                                                                                                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                                                                                                    !- Coefficient 1 of the Part Load Performance Curve
    1.33916,                                                                                                    !- Coefficient 2 of the Part Load Performance Curve
    -0.33075,                                                                                                    !- Coefficient 3 of the Part Load Performance Curve
    0.0,                                                                                                    !- Coefficient 4 of the Part Load Performance Curve
    0.0,                                                                                                    !- Minimum Flow Rate Fraction
    Intermittent,                                                                                                    !- Pump Control Type
    On_BAS;                                                                                                    !- Pump Flow Rate Schedule Name
















Pump:VariableSpeed,
    Condenser Water Loop Condenser Water Supply Pump,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Supply Inlet,                                                                                                    !- Inlet Node Name
    Condenser Water Loop Condenser Water Pump Outlet,                                                                                                    !- Outlet Node Name
    autosize,                                                                                                    !- Design Maximum Flow Rate
    179352,                                                                                                    !- Design Pump Head
    autosize,                                                                                                    !- Rated Power Consumption
    0.9,                                                                                                    !- Motor Efficiency
    0,                                                                                                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                                                                                                    !- Coefficient 1 of the Part Load Performance Curve
    1.33916,                                                                                                    !- Coefficient 2 of the Part Load Performance Curve
    -0.33075,                                                                                                    !- Coefficient 3 of the Part Load Performance Curve
    0.0,                                                                                                    !- Coefficient 4 of the Part Load Performance Curve
    0.0,                                                                                                    !- Minimum Flow Rate Fraction
    Intermittent,                                                                                                    !- Pump Control Type
    On_BAS;                                                                                                    !- Pump Flow Rate Schedule Name

Output:VariableDictionary,
    Regular,                                                                                                    !- Key Field
    ;                                                                                                    !- Sort Option










Controller:WaterCoil,
    Level 1 Cooling Coil Controller,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Reverse,                                                                                                    !- Action
    Flow,                                                                                                    !- Actuator Variable
    Level 1 Cooling Coil Outlet,                                                                                                    !- Sensor Node Name
    Level 1 Cooling Coil Chilled Water Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Controller Convergence Tolerance
    autosize,                                                                                                    !- Maximum Actuated Flow
    0.0;                                                                                                    !- Minimum Actuated Flow

ElectricEquipment,
    Level 1:2 Room ElectricEquipment,                                                                                                    !- Name
    Level 1:2 Room,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    5.39,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    Level 1:1 Room ElectricEquipment,                                                                                                    !- Name
    Level 1:1 Room,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    5.39,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    Level 1:3 Room ElectricEquipment,                                                                                                    !- Name
    Level 1:3 Room,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    5.39,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    Level 1:4 Room ElectricEquipment,                                                                                                    !- Name
    Level 1:4 Room,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    5.39,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

Site:Location,
    4 Architecture Dr_ Singapore 117566_ Singapore,                                                                                                    !- Name
    1.30909,                                                                                                    !- Latitude {deg}
    103.866,                                                                                                    !- Longitude {deg}
    ,                                                                                                    !- Time Zone {hr}
    39.0144;                                                                                                    !- Elevation {m}

!
Version,
    8.6;                                                                                                    !- Version Identifier

ShadowCalculation,
    AverageOverDaysInFrequency,                                                                                                    !- Calculation Method
    20,                                                                                                    !- Calculation Frequency
    15000,                                                                                                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,                                                                                                    !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;                                                                                                    !- Sky Diffuse Modeling Algorithm




CondenserEquipmentList,
    Chilled Water Loop All Condensers,                                                                                                    !- Name
    CoolingTower:TwoSpeed,                                                                                                    !- Equipment 1 Object Type
    Tower%;                                                                                                    !- Equipment 1 Name






































Sizing:System,
    Level 1 VAV,                                                                                                    !- AirLoop Name
    Sensible,                                                                                                    !- Type of Load to Size On
    autosize,                                                                                                    !- Design Outdoor Air Flow Rate
    0.5,                                                                                                    !- Central Heating Maximum System Air Flow Ratio
    7,                                                                                                    !- Preheat Design Temperature
    0.008,                                                                                                    !- Preheat Design Humidity Ratio
    11.0,                                                                                                    !- Precool Design Temperature
    0.008,                                                                                                    !- Precool Design Humidity Ratio
    12.8,                                                                                                    !- Central Cooling Design Supply Air Temperature
    16.7,                                                                                                    !- Central Heating Design Supply Air Temperature
    NonCoincident,                                                                                                    !- Type of Zone Sum to Use
    No,                                                                                                    !- 100% Outdoor Air in Cooling
    No,                                                                                                    !- 100% Outdoor Air in Heating
    0.008,                                                                                                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                                                                                                    !- Central Heating Design Supply Air Temperature
    DesignDay,                                                                                                    !- Cooling Supply Air Flow Rate Method
    ,                                                                                                    !- Cooling Supply Air Flow Rate
    ,                                                                                                    !- Cooling Supply Air Flow Rate Per Floor Area
    ,                                                                                                    !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                                                                                                    !- Heating Supply Air Flow Rate Method
    ,                                                                                                    !- Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Floor Area
    ,                                                                                                    !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                                                                                                    !- System Outdoor Air Method
    1.0,                                                                                                    !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,                                                                                                    !- Cooling Design Capacity Method
    autosize,                                                                                                    !- Cooling Design Capacity
    ,                                                                                                    !- Cooling Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,                                                                                                    !- Heating Design Capacity Method
    autosize,                                                                                                    !- Heating Design Capacity
    ,                                                                                                    !- Heating Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Heating Design Capacity
    OnOff;                                                                                                    !- Central Cooling Capacity Control Method









































CoolingTower:TwoSpeed,
    Tower%,                                                                                                    !- Name
    Tower% Condenser Water Inlet,                                                                                                    !- Water Inlet Node Name
    Tower% Condenser Water Outlet,                                                                                                    !- Water Outlet Node Name
    autosize,                                                                                                    !- Design Water Flow Rate
    autosize,                                                                                                    !- High Fan Speed Air Flow Rate
    autosize,                                                                                                    !- High Fan Speed Fan Power
    autosize,                                                                                                    !- High Fan Speed U-Factor Times Area Value
    autocalculate,                                                                                                    !- Low Fan Speed Air Flow Rate
    ,                                                                                                    !- Low Fan Speed Air Flow Rate Sizing Factor
    autosize,                                                                                                    !- Low Fan Speed Fan Power
    ,                                                                                                    !- Low Fan Speed Fan Power Sizing Factor
    autocalculate,                                                                                                    !- Low Fan Speed U-Factor Times Area Value
    ,                                                                                                    !- Low Fan Speed U-Factor Times Area Sizing Factor
    autocalculate,                                                                                                    !- Free Convection Regime Air Flow Rate
    ,                                                                                                    !- Free Convection Regime Air Flow Rate Sizing Factor
    autocalculate,                                                                                                    !- Free Convection Regime U-Factor Times Area Value
    ,                                                                                                    !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,                                                                                                    !- Performance Input Method
    ,                                                                                                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                                                                                                    !- High Speed Nominal Capacity
    autocalculate,                                                                                                    !- Low Speed Nominal Capacity
    ,                                                                                                    !- Low Speed Nominal Capacity Sizing Factor
    autocalculate,                                                                                                    !- Free Convection Nominal Capacity
    ,                                                                                                    !- Free Convection Nominal Capacity Sizing Factor
    ,                                                                                                    !- Basin Heater Capacity
    ,                                                                                                    !- Basin Heater Setpoint Temperature
    ,                                                                                                    !- Basin Heater Operating Schedule Name
    SaturatedExit,                                                                                                    !- Evaporation Loss Mode
    ,                                                                                                    !- Evaporation Loss Factor
    0.008,                                                                                                    !- Drift Loss Percent
    ConcentrationRatio,                                                                                                    !- Blowdown Calculation Mode
    3.0,                                                                                                    !- Blowdown Concentration Ratio
    ,                                                                                                    !- Blowdown Makeup Water Usage Schedule Name
    ,                                                                                                    !- Supply Water Storage Tank Name
    Tower% Cooling Tower Outdoor Air Inlet Node,                                                                                                    !- Outdoor Air Inlet Node Name
    ,                                                                                                    !- Number of Cells
    ,                                                                                                    !- Cell Control
    ,                                                                                                    !- Cell Minimum Water Flow Rate Fraction
    ,                                                                                                    !- Cell Maximum Water Flow Rate Fraction
    1.0;                                                                                                    !- Sizing Factor





AirLoopHVAC:SupplyPath,
    Level 1 Supply Path,                                                                                                    !- Name
    Level 1 Supply Path Inlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,                                                                                                    !- Component 1 Object Type
    Level 1 Zone Splitter;                                                                                                    !- Component 1 Name


OutdoorAir:NodeList,
    Level 1 Outside Air Inlet;                                                                                                    !- Node or NodeList Name 1

DesignSpecification:ZoneAirDistribution,
    Level 1:2 Room Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Level 1:1 Room Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Level 1:3 Room Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Level 1:4 Room Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:OutdoorAir,
    Level 1:2 Room OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_ScheduleLevel 1:2 Room;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    Level 1:1 Room OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_ScheduleLevel 1:1 Room;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    Level 1:3 Room OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_ScheduleLevel 1:3 Room;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    Level 1:4 Room OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_ScheduleLevel 1:4 Room;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name





PlantEquipmentOperationSchemes,
    Chilled Water Loop Chiller Operation,                                                                                                    !- Name
    PlantEquipmentOperation:CoolingLoad,                                                                                                    !- Control Scheme 1 Object Type
    Chilled Water Loop Chiller Operation All Hours,                                                                                                    !- Control Scheme 1 Name
    On_BAS;                                                                                                    !- Control Scheme 1 Schedule Name

ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                                                                                                    !- Temperature Capacity Multiplier
    1,                                                                                                    !- Humidity Capacity Multiplier
    1,                                                                                                    !- Carbon Dioxide Capacity Multiplier
    1;                                                                                                    !- Generic Contaminant Capacity Multiplier

RunPeriod,
    ,                                                                                                    !- Name
    1,                                                                                                    !- Begin Month
    1,                                                                                                    !- Begin Day of Month
    12,                                                                                                    !- End Month
    12,                                                                                                    !- End Day of Month
    Sunday,                                                                                                    !- Day of Week for Start Day
    Yes,                                                                                                    !- Use Weatehr File Holidays and Special Days
    Yes,                                                                                                    !- Use Weather File Daylight Saving Period
    Yes,                                                                                                    !- Apply Weekend Holiday Rule
    Yes,                                                                                                    !- Use Weather File Rain Indicator
    Yes,                                                                                                    !- Use Weather File Snow INdicators
    1.0000;                                                                                                    !- Number of Times Runperiod to be Repeated







AirLoopHVAC:ZoneMixer,
    Level 1 Zone Mixer,                                                                                                    !- Name
    Level 1 Return Air Outlet,                                                                                                    !- Outlet Node Name
    Level 1:2 Room Supply Inlet,                                                                                                    !- Inlet 1 Node Name
    Level 1:1 Room Supply Inlet,                                                                                                    !- Inlet 1 Node Name
    Level 1:3 Room Supply Inlet,                                                                                                    !- Inlet 1 Node Name
    Level 1:4 Room Supply Inlet;                                                                                                    !- Inlet 1 Node Name

Output:Table:SummaryReports,
    AllSummary,                                                                                                    !- Report 1 Name
    ZoneComponentLoadSummary;                                                                                                    !- Report 2 Name



OutdoorAir:Node,
    Tower% Cooling Tower Outdoor Air Inlet Node,                                                                                                    !- Name
    ;                                                                                                    !- Height Above Ground











AirLoopHVAC,
    Level 1 VAV,                                                                                                    !- Name
    Level 1 Controllers,                                                                                                    !- Controller List Name
    Level 1 Availability Managers,                                                                                                    !- Availability Manager List Name
    autosize,                                                                                                    !- Design Supply Air Flow Rate
    Level 1 Branches,                                                                                                    !- Branch List Name
    ,                                                                                                    !- Connector List Name
    Level 1 Air Loop Inlet,                                                                                                    !- Supply Side Inlet Node Name
    Level 1 Return Air Outlet,                                                                                                    !- Demand Side Outlet Node Name
    Level 1 Supply Path Inlet,                                                                                                    !- Demand Side Inlet Node Name
    Level 1 Supply Fan Outlet;                                                                                                    !- Supply Side Outlet Node Name

Sizing:Zone,
    Level 1:2 Room,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    Level 1:2 Room OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    Level 1:2 Room Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Level 1:1 Room,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    Level 1:1 Room OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    Level 1:1 Room Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Level 1:3 Room,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    Level 1:3 Room OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    Level 1:3 Room Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Level 1:4 Room,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    Level 1:4 Room OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    Level 1:4 Room Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

OutputControl:Table:Style,
    HTML,                                                                                                    !- Column Separator
    JtoKWH;                                                                                                    !- Unit Conversion

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPLevel 1:2 Room,                                                                                                    !- Name
    Building_Heating_Sp_ScheduleLevel 1:2 Room,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_ScheduleLevel 1:2 Room;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPLevel 1:1 Room,                                                                                                    !- Name
    Building_Heating_Sp_ScheduleLevel 1:1 Room,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_ScheduleLevel 1:1 Room;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPLevel 1:3 Room,                                                                                                    !- Name
    Building_Heating_Sp_ScheduleLevel 1:3 Room,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_ScheduleLevel 1:3 Room;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPLevel 1:4 Room,                                                                                                    !- Name
    Building_Heating_Sp_ScheduleLevel 1:4 Room,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_ScheduleLevel 1:4 Room;                                                                                                    !- Cooling Setpoint Temperature Schedule Name





CondenserEquipmentOperationSchemes,
    Condenser Water Loop Condenser Operation,                                                                                                    !- Name
    PlantEquipmentOperation:CoolingLoad,                                                                                                    !- Control Scheme 1 Object Type
    Condenser Water Loop Condenser Operation All Hours,                                                                                                    !- Control Scheme 1 Name
    On_BAS;                                                                                                    !- Control Scheme 1 Schedule Name






OutdoorAir:Mixer,
    Level 1 OA Mixing Box,                                                                                                    !- Name
    Level 1 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    Level 1 Outside Air Inlet,                                                                                                    !- Outdoor Air Stream Node Name
    Level 1 Relief Air Outlet,                                                                                                    !- Relief Air Stream Node Name
    Level 1 Air Loop Inlet;                                                                                                    !- Return Air Stream Node Name




Pipe:Adiabatic,
    Chilled Water Loop Chilled Water Supply Side Bypass Pipe,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Supply Bypass Inlet,                                                                                                    !- Inlet Node Name
    Chilled Water Loop Chilled Water Supply Bypass Outlet;                                                                                                    !- Outlet Node Name




Pipe:Adiabatic,
    Chilled Water Loop Chilled Water Supply Outlet Pipe,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Supply Outlet Pipe Inlet,                                                                                                    !- Inlet Node Name
    Chilled Water Loop Chilled Water Supply Outlet;                                                                                                    !- Outlet Node Name




Pipe:Adiabatic,
    Chilled Water Loop Chilled Water Demand Side Bypass Pipe,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Demand Bypass Inlet,                                                                                                    !- Inlet Node Name
    Chilled Water Loop Chilled Water Demand Bypass Outlet;                                                                                                    !- Outlet Node Name




Pipe:Adiabatic,
    Chilled Water Loop Chilled Water Demand Outlet Pipe,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Demand Outlet Pipe Inlet,                                                                                                    !- Inlet Node Name
    Chilled Water Loop Chilled Water Demand Outlet;                                                                                                    !- Outlet Node Name




Pipe:Adiabatic,
    Condenser Water Loop Condenser Water Supply Outlet Pipe,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Supply Outlet Pipe Inlet,                                                                                                    !- Inlet Node Name
    Condenser Water Loop Condenser Water Supply Outlet;                                                                                                    !- Outlet Node Name




Pipe:Adiabatic,
    Condenser Water Loop Condenser Water Supply Side Bypass Pipe,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Supply Bypass Inlet,                                                                                                    !- Inlet Node Name
    Condenser Water Loop Condenser Water Supply Bypass Outlet;                                                                                                    !- Outlet Node Name




Pipe:Adiabatic,
    Condenser Water Loop Condenser Water Demand Inlet Pipe,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Demand Inlet,                                                                                                    !- Inlet Node Name
    Condenser Water Loop Condenser Water Demand Inlet Pipe Outlet;                                                                                                    !- Outlet Node Name




Pipe:Adiabatic,
    Condenser Water Loop Condenser Water Demand Side Bypass Pipe,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Demand Bypass Inlet,                                                                                                    !- Inlet Node Name
    Condenser Water Loop Condenser Water Demand Bypass Outlet;                                                                                                    !- Outlet Node Name




Pipe:Adiabatic,
    Condenser Water Loop Condenser Water Demand Outlet Pipe,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Demand Outlet Pipe Inlet,                                                                                                    !- Inlet Node Name
    Condenser Water Loop Condenser Water Demand Outlet;                                                                                                    !- Outlet Node Name

ScheduleTypeLimits,
    Control Type,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    4,                                                                                                    !- Upper Limit Value
    DISCRETE;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Humidity,                                                                                                    !- Name
    10,                                                                                                    !- Lower Limit Value
    90,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Fraction,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Temperature,                                                                                                    !- Name
    -60,                                                                                                    !- Lower Limit Value
    200,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Any Number;                                                                                                    !- Name


ScheduleTypeLimits,
    Any_Number_BAS;                                                                                                    !- Name





ScheduleTypeLimits,
    On_Off_BAS,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    DISCRETE;                                                                                                    !- Numeric Type





ScheduleTypeLimits,
    Fraction_BAS,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ZoneControl:Thermostat,
    Level 1:2 Room Thermostat,                                                                                                    !- Name
    Level 1:2 Room,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPLevel 1:2 Room;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    Level 1:1 Room Thermostat,                                                                                                    !- Name
    Level 1:1 Room,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPLevel 1:1 Room;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    Level 1:3 Room Thermostat,                                                                                                    !- Name
    Level 1:3 Room,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPLevel 1:3 Room;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    Level 1:4 Room Thermostat,                                                                                                    !- Name
    Level 1:4 Room,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPLevel 1:4 Room;                                                                                                    !- Control 1 Name

Construction,
    Basic Roof: Generic - 125mm,                                                                                                    !- Name
    Concrete Cast In Situ: 125 [mm];                                                                                                    !- Layer0

Construction,
    Floor: Generic Floor - 400mm,                                                                                                    !- Name
    Concrete Cast In Situ: 400 [mm];                                                                                                    !- Layer0

Construction,
    Basic Wall: curtain wall - 200mm,                                                                                                    !- Name
    Glass Clear Glazing: 100 [mm];                                                                                                    !- Layer0

Construction,
    Basic Wall: Generic - 200mm interior,                                                                                                    !- Name
    Brick Common: 200 [mm];                                                                                                    !- Layer0

Construction,
    Basic Wall: Generic - 200mm interior_reversed,                                                                                                    !- Name
    Brick Common: 200 [mm];                                                                                                    !- Layer0





AirLoopHVAC:OutdoorAirSystem,
    Level 1 OA System,                                                                                                    !- Name
    Level 1 OA System Controllers,                                                                                                    !- Controller List Name
    Level 1 OA System Equipment,                                                                                                    !- Outdoor Air Equipment List Name
    Level 1 Availability Managers;                                                                                                    !- Availability Manager List Name







NodeList,
    Level 1 Supply Fan,                                                                                                    !- Name
    Level 1 Supply Fan Outlet,                                                                                                    !- Node 1 Name
    Level 1:2 Room Zone Equip Inlet,                                                                                                    !- Node2Name
    Level 1:1 Room Zone Equip Inlet,                                                                                                    !- Node2Name
    Level 1:3 Room Zone Equip Inlet,                                                                                                    !- Node2Name
    Level 1:4 Room Zone Equip Inlet;                                                                                                    !- Node2Name



NodeList,
    Chilled Water Loop Chilled Water Supply Setpoint Nodes,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Supply Outlet;                                                                                                    !- Node 2 Name



NodeList,
    Condenser Water Loop Condenser Water Supply Setpoint Nodes,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Supply Outlet;                                                                                                    !- Node 2 Name




NodeList,
    Level 1 Mixed Air Nodes,                                                                                                    !- Name
    Level 1 Cooling Coil Outlet,                                                                                                    !- Node 1 Name
    Level 1 Mixed Air Outlet;                                                                                                    !- Node 2 Name
























Chiller:Electric:EIR,
    Chiller%,                                                                                                    !- Name
    autosize,                                                                                                    !- Reference Capacity
    5.5,                                                                                                    !- Reference COP
    6.67,                                                                                                    !- Reference Leaving Chilled Water Temperature
    29.4,                                                                                                    !- Reference Entering Condenser Fluid Temperature
    autosize,                                                                                                    !- Reference Chilled Water Flow Rate
    autosize,                                                                                                    !- Reference Condenser Fluid Flow Rate
    DOE-2 Centrifugal/5.50COP CAPFT,                                                                                                    !- Cooling Capacity Function of Temperature Curve Name
    DOE-2 Centrifugal/5.50COP EIRFT,                                                                                                    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    BCA Centrifugal/5.50COP EIRFPLR,                                                                                                    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                                                                                                    !- Minimum Part Load Ratio
    1.0,                                                                                                    !- Maximum Part Load Ratio
    1.0,                                                                                                    !- Optimum Part Load Ratio
    0.2,                                                                                                    !- Minimum Unloading Ratio
    Chiller% Chilled Water Inlet,                                                                                                    !- Chilled Water Inlet Node Name
    Chiller% Chilled Water Outlet,                                                                                                    !- Chilled Water Outlet Node Name
    Chiller% Condenser Water Inlet,                                                                                                    !- Condenser Inlet Node Name
    Chiller% Condenser Water Outlet,                                                                                                    !- Condenser Outlet Node Name
    Watercooled,                                                                                                    !- Condenser Type
    ,                                                                                                    !- Condenser Fan Power Ratio
    1.0,                                                                                                    !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                                                                                                    !- Leaving Chilled Water Lower Temperature Limit
    ConstantFlow;                                                                                                    !- Chiller Flow Mode

Lights,
    Level 1:2 Room Lights,                                                                                                    !- Name
    Level 1:2 Room,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    3.566,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Level 1:1 Room Lights,                                                                                                    !- Name
    Level 1:1 Room,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    3.566,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Level 1:3 Room Lights,                                                                                                    !- Name
    Level 1:3 Room,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    3.566,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Level 1:4 Room Lights,                                                                                                    !- Name
    Level 1:4 Room,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    3.566,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature





PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Chiller Operation All Hours,                                                                                                    !- Name
    0.0,                                                                                                    !- Load Range 1 Lower Limit
    1e+15,                                                                                                    !- Load Range 1 Upper Limit
    Chilled Water Loop All Chillers;                                                                                                    !- Range 1 Equipment List Name





PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Condenser Operation All Hours,                                                                                                    !- Name
    0.0,                                                                                                    !- Load Range 1 Lower Limit
    1e+15,                                                                                                    !- Load Range 1 Upper Limit
    Chilled Water Loop All Condensers;                                                                                                    !- Range 1 Equipment List Name







ZoneHVAC:EquipmentConnections,
    Level 1:2 Room,                                                                                                    !- Zone Name
    Level 1:2 Room Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    Level 1:2 Room Supply Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    Level 1:2 Room Zone Air Node,                                                                                                    !- Zone Air Node Name
    Level 1:2 Room Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    Level 1:1 Room,                                                                                                    !- Zone Name
    Level 1:1 Room Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    Level 1:1 Room Supply Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    Level 1:1 Room Zone Air Node,                                                                                                    !- Zone Air Node Name
    Level 1:1 Room Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    Level 1:3 Room,                                                                                                    !- Zone Name
    Level 1:3 Room Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    Level 1:3 Room Supply Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    Level 1:3 Room Zone Air Node,                                                                                                    !- Zone Air Node Name
    Level 1:3 Room Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    Level 1:4 Room,                                                                                                    !- Zone Name
    Level 1:4 Room Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    Level 1:4 Room Supply Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    Level 1:4 Room Zone Air Node,                                                                                                    !- Zone Air Node Name
    Level 1:4 Room Return Outlet;                                                                                                    !- Zone Return Air Node Name







SetpointManager:MixedAir,
    Level 1 Cooling Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Level 1 Supply Fan Outlet,                                                                                                    !- Reference Setpoint Node Name
    Level 1 Cooling Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    Level 1 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    Level 1 Mixed Air Nodes;                                                                                                    !- Setpoint Node or NodeList Name

Site:GroundTemperature:BuildingSurface,
    19.527,                                                                                                    !- January Ground Temperature {C}
    19.502,                                                                                                    !- February Ground Temperature {C}
    19.536,                                                                                                    !- March Ground Temperature {C}
    19.598,                                                                                                    !- April Ground Temperature {C}
    20.002,                                                                                                    !- May Ground Temperature {C}
    21.64,                                                                                                    !- June Ground Temperature {C}
    22.225,                                                                                                    !- July Ground Temperature {C}
    22.375,                                                                                                    !- August Ground Temperature {C}
    21.449,                                                                                                    !- September Ground Temperature {C}
    20.121,                                                                                                    !- October Ground Temperature {C}
    19.802,                                                                                                    !- November Ground Temperature {C}
    19.633;                                                                                                    !- December Ground Temperature {C}

SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,                                                                                                    !- Name
    1,                                                                                                    !- Month
    21,                                                                                                    !- Day of Month
    WinterDesignDay,                                                                                                    !- Day Type
    -20.6,                                                                                                    !- Maximum Dry-Bulb Temperature {C}
    0,                                                                                                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Type
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                                                                                                    !- Humidity Condition Type
    -20.6,                                                                                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                                                                                                    !- Humidity Conition Day Scheduel Name
    ,                                                                                                    !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                                                                                                    !- Enthalpy at Maximum Dry-Bulb {J/Kg}
    ,                                                                                                    !- Daily Wet-Bulb Tempereature Range {deltaC}
    99063,                                                                                                    !- Barometric Pressure {Pa}
    4.9,                                                                                                    !- Wind Speed {m/s}
    270,                                                                                                    !- Wind Direction {deg}
    No,                                                                                                    !- Rain Indicator
    No,                                                                                                    !- Snow Indicator
    No,                                                                                                    !- Daylight Saving Time Indicator
    ASHRAEClearSky,                                                                                                    !- Solar Model Indicator
    ,                                                                                                    !- Beam Solar Day Schedule Name
    ,                                                                                                    !- Diffuse Solar Day schedule Name
    ,                                                                                                    !- ASHRAE Clear Skey Optical Depth for Beam Irradiance (taub)
    ,                                                                                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0;                                                                                                    !- Sky Clearness

SizingPeriod:DesignDay,
    CHICAGO Ann Clg 99.6% Condns WB=>MDB,                                                                                                    !- Name
    7,                                                                                                    !- Month
    21,                                                                                                    !- Day of Month
    SummerDesignDay,                                                                                                    !- Day Type
    31.2,                                                                                                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                                                                                                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Type
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                                                                                                    !- Humidity Condition Type
    25.5,                                                                                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                                                                                                    !- Humidity Conition Day Scheduel Name
    ,                                                                                                    !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                                                                                                    !- Enthalpy at Maximum Dry-Bulb {J/Kg}
    ,                                                                                                    !- Daily Wet-Bulb Tempereature Range {deltaC}
    99063,                                                                                                    !- Barometric Pressure {Pa}
    5.3,                                                                                                    !- Wind Speed {m/s}
    230,                                                                                                    !- Wind Direction {deg}
    No,                                                                                                    !- Rain Indicator
    No,                                                                                                    !- Snow Indicator
    No,                                                                                                    !- Daylight Saving Time Indicator
    ASHRAEClearSky,                                                                                                    !- Solar Model Indicator
    ,                                                                                                    !- Beam Solar Day Schedule Name
    ,                                                                                                    !- Diffuse Solar Day schedule Name
    ,                                                                                                    !- ASHRAE Clear Skey Optical Depth for Beam Irradiance (taub)
    ,                                                                                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    1;                                                                                                    !- Sky Clearness

People,
    Level 1:2 Room People,                                                                                                    !- Name
    Level 1:2 Room,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    Level 1:1 Room People,                                                                                                    !- Name
    Level 1:1 Room,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    Level 1:3 Room People,                                                                                                    !- Name
    Level 1:3 Room,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    Level 1:4 Room People,                                                                                                    !- Name
    Level 1:4 Room,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type





AirLoopHVAC:ReturnPath,
    Level 1 Return Path,                                                                                                    !- Name
    Level 1 Return Air Outlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneMixer,                                                                                                    !- Component 1 Object Type
    Level 1 Zone Mixer;                                                                                                    !- Component 1 Name





Connector:Splitter,
    Chilled Water Loop Chilled Water Supply Splitter,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Supply Inlet Branch,                                                                                                    !- Inlet Branch Name
    Chilled Water Loop Chilled Water Supply Bypass Branch,                                                                                                    !- Outlet Branch 1 Name
    Chiller% Chilled Water Branch;                                                                                                    !- Outlet Branch 2 Name





Connector:Splitter,
    Condenser Water Loop Condenser Water Supply Splitter,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Supply Inlet Branch,                                                                                                    !- Inlet Branch Name
    Condenser Water Loop Condenser Water Supply Bypass Branch,                                                                                                    !- Outlet Branch 1 Name
    Tower% Condenser Water Branch;                                                                                                    !- Outlet Branch 2 Name





Connector:Splitter,
    Condenser Water Loop Condenser Water Demand Splitter,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Demand Inlet Branch,                                                                                                    !- Inlet Branch Name
    Condenser Water Loop Condenser Water Demand Bypass Branch,                                                                                                    !- Outlet Branch 1 Name
    Chiller% Condenser Water Branch;                                                                                                    !- Outlet Branch 2 Name





Connector:Splitter,
    Chilled Water Loop Chilled Water Demand Splitter,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Demand Inlet Branch,                                                                                                    !- Inlet Branch Name
    Chilled Water Loop Chilled Water Demand Bypass Branch,                                                                                                    !- Outlet Branch 1 Name
    Level 1 Cooling Coil Chilled Water Branch;                                                                                                    !- Outlet Branch 2 Name








SetpointManager:OutdoorAirReset,
    Chilled Water Loop Chilled Water Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    12,                                                                                                    !- Setpoint at Outdoor Low Temperature
    16,                                                                                                    !- Outdoor Low Temperature
    7,                                                                                                    !- Setpoint at Outdoor High Temperature
    27,                                                                                                    !- Outdoor High Temperature
    Chilled Water Loop Chilled Water Supply Setpoint Nodes;                                                                                                    !- Setpoint Node or NodeList Name








SetpointManager:OutdoorAirReset,
    Level 1 AHU Outlet Setpoint,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    16.5,                                                                                                    !- Setpoint at Outdoor Low Temperature
    15.5,                                                                                                    !- Outdoor Low Temperature
    28,                                                                                                    !- Setpoint at Outdoor High Temperature
    32,                                                                                                    !- Outdoor High Temperature
    Level 1 Supply Fan Outlet;                                                                                                    !- Setpoint Node or NodeList Name






BranchList,
    Chilled Water Loop Chilled Water Demand Side Branches,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Demand Inlet Branch,                                                                                                    !- Branch 1 Name
    Chilled Water Loop Chilled Water Demand Bypass Branch,                                                                                                    !- Branch 2 Name
    Level 1 Cooling Coil Chilled Water Branch,                                                                                                    !- Branch 3 Name
    Chilled Water Loop Chilled Water Demand Outlet Branch;                                                                                                    !- Branch 6 Name






BranchList,
    Chilled Water Loop Chilled Water Supply Side Branches,                                                                                                    !- Name
    Chilled Water Loop Chilled Water Supply Inlet Branch,                                                                                                    !- Branch 1 Name
    Chiller% Chilled Water Branch,                                                                                                    !- Branch 2 Name
    Chilled Water Loop Chilled Water Supply Bypass Branch,                                                                                                    !- Branch 3 Name
    Chilled Water Loop Chilled Water Supply Outlet Branch;                                                                                                    !- Branch 4 Name






BranchList,
    Condenser Water Loop Condenser Water Supply Side Branches,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Supply Inlet Branch,                                                                                                    !- Branch 1 Name
    Tower% Condenser Water Branch,                                                                                                    !- Branch 3 Name
    Condenser Water Loop Condenser Water Supply Bypass Branch,                                                                                                    !- Branch 4 Name
    Condenser Water Loop Condenser Water Supply Outlet Branch;                                                                                                    !- Branch 5 Name






BranchList,
    Condenser Water Loop Condenser Water Demand Side Branches,                                                                                                    !- Name
    Condenser Water Loop Condenser Water Demand Inlet Branch,                                                                                                    !- Branch 1 Name
    Chiller% Condenser Water Branch,                                                                                                    !- Branch 3 Name
    Condenser Water Loop Condenser Water Demand Bypass Branch,                                                                                                    !- Branch 4 Name
    Condenser Water Loop Condenser Water Demand Outlet Branch;                                                                                                    !- Branch 5 Name



BranchList,
    Level 1 Branches,                                                                                                    !- Name
    Level 1 Main Branch;                                                                                                    !- Branch 1 Name


















Fan:VariableVolume,
    Level 1 Supply Fan,                                                                                                    !- Name
    FanAvailSched,                                                                                                    !- Availability Schedule Name
    0.7,                                                                                                    !- Fan Total Efficiency
    500,                                                                                                    !- Pressure Rise
    autosize,                                                                                                    !- Maximum Flow Rate
    Fraction,                                                                                                    !- Fan Power Minimum Flow Rate Input Method
    0.25,                                                                                                    !- Fan Power Minimum Flow Fraction
    ,                                                                                                    !- Fan Power Minimum Air Flow Rate
    0.95,                                                                                                    !- Motor Efficiency
    1.0,                                                                                                    !- Motor In Airstream Fraction
    0.35071223,                                                                                                    !- Fan Power Coefficient 1
    0.30850535,                                                                                                    !- Fan Power Coefficient 2
    -0.54137364,                                                                                                    !- Fan Power Coefficient 3
    0.87198823,                                                                                                    !- Fan Power Coefficient 4
    0,                                                                                                    !- Fan Power Coefficient 5
    Level 1 Cooling Coil Outlet,                                                                                                    !- Air Inlet Node Name
    Level 1 Supply Fan Outlet;                                                                                                    !- Air Outlet Node Name

Material,
    Concrete Cast In Situ: 125 [mm],                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.125,                                                                                                    !- Thickness {m}
    1.046,                                                                                                    !- Conductivity {W/m-k}
    2300.0,                                                                                                    !- Density {kg/m3}
    657.0,                                                                                                    !- Specific Heat {J/kgK}
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance

Material,
    Concrete Cast In Situ: 400 [mm],                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.4,                                                                                                    !- Thickness {m}
    1.046,                                                                                                    !- Conductivity {W/m-k}
    2300.0,                                                                                                    !- Density {kg/m3}
    657.0,                                                                                                    !- Specific Heat {J/kgK}
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance

Material,
    Glass Clear Glazing: 100 [mm],                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.1,                                                                                                    !- Thickness {m}
    1.1,                                                                                                    !- Conductivity {W/m-k}
    2480.0,                                                                                                    !- Density {kg/m3}
    840.0,                                                                                                    !- Specific Heat {J/kgK}
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance

Material,
    Brick Common: 200 [mm],                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.2,                                                                                                    !- Thickness {m}
    0.54,                                                                                                    !- Conductivity {W/m-k}
    1550.0,                                                                                                    !- Density {kg/m3}
    840.0,                                                                                                    !- Specific Heat {J/kgK}
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance



























Controller:OutdoorAir,
    Level 1 OA Controller,                                                                                                    !- Name
    Level 1 Relief Air Outlet,                                                                                                    !- Relief Air Outlet Node Name
    Level 1 Air Loop Inlet,                                                                                                    !- Return Air Node Name
    Level 1 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    Level 1 Outside Air Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Minimum Outdoor Air Flow Rate
    autosize,                                                                                                    !- Maximum Outdoor Air Flow Rate
    NoEconomizer,                                                                                                    !- Economizer Control Type
    ModulateFlow,                                                                                                    !- Economizer Control Action Type
    ,                                                                                                    !- Economizer Maximum Limit Dry-Bulb Temperature
    ,                                                                                                    !- Economizer Maximum Limit Enthalpy
    ,                                                                                                    !- Economizer Maximum Limit Dewpoint Temperature
    ,                                                                                                    !- Electronic Enthalpy Limit Curve Name
    ,                                                                                                    !- Economizer Minimum Limit Dry-Bulb Temperature
    NoLockout,                                                                                                    !- Lockout Type
    FixedMinimum,                                                                                                    !- Minimum Limit Type
    OAMinFracSch_BAS,                                                                                                    !- Minimum Outdoor Air Schedule Name
    ,                                                                                                    !- Minimum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Maximum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Mechanical Ventilation Controller Name
    ,                                                                                                    !- Time of Day Economizer Control Schedule Name
    ,                                                                                                    !- High Humidity Control
    ,                                                                                                    !- Humidistat Control Zone Name
    ,                                                                                                    !- High Humidity Outdoor Air Flow Ratio
    ,                                                                                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                                                                                                    !- Heat Recovery Bypass Control Type






















PlantLoop,
    Chilled Water Loop,                                                                                                    !- Name
    Water,                                                                                                    !- Fluid Type
    ,                                                                                                    !- User Defined Fluid Type
    Chilled Water Loop Chiller Operation,                                                                                                    !- Plant Equipment Operation Scheme Name
    Chilled Water Loop Chilled Water Supply Outlet,                                                                                                    !- Loop Temperature Setpoint Node Name
    98,                                                                                                    !- Maximum Loop Temperature
    1,                                                                                                    !- Minimum Loop Temperature
    autosize,                                                                                                    !- Maximum Loop Flow Rate
    0.0,                                                                                                    !- Minimum Loop Flow Rate
    autosize,                                                                                                    !- Plant Loop Volume
    Chilled Water Loop Chilled Water Supply Inlet,                                                                                                    !- Plant Side Inlet Node Name
    Chilled Water Loop Chilled Water Supply Outlet,                                                                                                    !- Plant Side Outlet Node Name
    Chilled Water Loop Chilled Water Supply Side Branches,                                                                                                    !- Plant Side Branch List Name
    Chilled Water Loop Chilled Water Supply Side Connectors,                                                                                                    !- Plant Side Connector List Name
    Chilled Water Loop Chilled Water Demand Inlet,                                                                                                    !- Demand Side Inlet Node Name
    Chilled Water Loop Chilled Water Demand Outlet,                                                                                                    !- Demand Side Outlet Node Name
    Chilled Water Loop Chilled Water Demand Side Branches,                                                                                                    !- Demand Side Branch List Name
    Chilled Water Loop Chilled Water Demand Side Connectors,                                                                                                    !- Demand Side Connector List Name
    Optimal,                                                                                                    !- Load Distribution Scheme
    ,                                                                                                    !- Availability Manager List Name
    ;                                                                                                    !- Plant Loop Demand Calculation Scheme

SurfaceConvectionAlgorithm:Inside,
    TARP;                                                                                                    !- Algorithm












Curve:Biquadratic,
    Chiller CentCapFT,                                                                                                    !- Name
    0.257896,                                                                                                    !- Coefficient1 Constant
    0.0389016,                                                                                                    !- Coefficient2 x
    -0.00021708,                                                                                                    !- Coefficient3 x**2
    0.0468684,                                                                                                    !- Coefficient4 y
    -0.00094284,                                                                                                    !- Coefficient5 y**2
    -0.00034344,                                                                                                    !- Coefficient6 x*y
    5.0,                                                                                                    !- Minimum Value of x
    10.0,                                                                                                    !- Maximum Value of x
    24.0,                                                                                                    !- Minimum Value of y
    35.0;                                                                                                    !- Maximum Value of y












Curve:Biquadratic,
    Chiller CentEIRFT,                                                                                                    !- Name
    0.93384,                                                                                                    !- Coefficient1 Constant
    -0.058212,                                                                                                    !- Coefficient2 x
    0.00450036,                                                                                                    !- Coefficient3 x**2
    0.00243,                                                                                                    !- Coefficient4 y
    0.000486,                                                                                                    !- Coefficient5 y**2
    -0.001215,                                                                                                    !- Coefficient6 x*y
    5.0,                                                                                                    !- Minimum Value of x
    10.0,                                                                                                    !- Maximum Value of x
    24.0,                                                                                                    !- Minimum Value of y
    35.0;                                                                                                    !- Maximum Value of y












Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP CAPFT,                                                                                                    !- Name
    0.257896,                                                                                                    !- Coefficient1 Constant
    0.0389016,                                                                                                    !- Coefficient2 x
    -0.00021708,                                                                                                    !- Coefficient3 x**2
    0.0468684,                                                                                                    !- Coefficient4 y
    -0.00094284,                                                                                                    !- Coefficient5 y**2
    -0.00034344,                                                                                                    !- Coefficient6 x*y
    5.0,                                                                                                    !- Minimum Value of x
    10.0,                                                                                                    !- Maximum Value of x
    24.0,                                                                                                    !- Minimum Value of y
    35.0;                                                                                                    !- Maximum Value of y












Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP EIRFT,                                                                                                    !- Name
    0.933884,                                                                                                    !- Coefficient1 Constant
    -0.058212,                                                                                                    !- Coefficient2 x
    0.00450036,                                                                                                    !- Coefficient3 x**2
    0.00243,                                                                                                    !- Coefficient4 y
    0.000486,                                                                                                    !- Coefficient5 y**2
    -0.001215,                                                                                                    !- Coefficient6 x*y
    5.0,                                                                                                    !- Minimum Value of x
    10.0,                                                                                                    !- Maximum Value of x
    24.0,                                                                                                    !- Minimum Value of y
    35.0;                                                                                                    !- Maximum Value of y











AirTerminal:SingleDuct:VAV:NoReheat,
    Level 1:2 Room VAV NoReheat,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    Level 1:2 Room Supply Inlet,                                                                                                    !- Air Outlet Node Name
    Level 1:2 Room Zone Equip Inlet,                                                                                                    !- Air Inlet Node Name
    autosize,                                                                                                    !- Maximum Air Flow Rate
    Constant,                                                                                                    !- Zone Minimum Air Flow Input Method
    0.3,                                                                                                    !- Constant Minimum Air Flow Fraction
    ,                                                                                                    !- Fixed Minimum Air Flow Rate
    ,                                                                                                    !- Minimum Air Flow Fraction Schedule Name
    ;                                                                                                    !- Design Specification Outdoor Air Object Name











AirTerminal:SingleDuct:VAV:NoReheat,
    Level 1:1 Room VAV NoReheat,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    Level 1:1 Room Supply Inlet,                                                                                                    !- Air Outlet Node Name
    Level 1:1 Room Zone Equip Inlet,                                                                                                    !- Air Inlet Node Name
    autosize,                                                                                                    !- Maximum Air Flow Rate
    Constant,                                                                                                    !- Zone Minimum Air Flow Input Method
    0.3,                                                                                                    !- Constant Minimum Air Flow Fraction
    ,                                                                                                    !- Fixed Minimum Air Flow Rate
    ,                                                                                                    !- Minimum Air Flow Fraction Schedule Name
    ;                                                                                                    !- Design Specification Outdoor Air Object Name











AirTerminal:SingleDuct:VAV:NoReheat,
    Level 1:3 Room VAV NoReheat,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    Level 1:3 Room Supply Inlet,                                                                                                    !- Air Outlet Node Name
    Level 1:3 Room Zone Equip Inlet,                                                                                                    !- Air Inlet Node Name
    autosize,                                                                                                    !- Maximum Air Flow Rate
    Constant,                                                                                                    !- Zone Minimum Air Flow Input Method
    0.3,                                                                                                    !- Constant Minimum Air Flow Fraction
    ,                                                                                                    !- Fixed Minimum Air Flow Rate
    ,                                                                                                    !- Minimum Air Flow Fraction Schedule Name
    ;                                                                                                    !- Design Specification Outdoor Air Object Name











AirTerminal:SingleDuct:VAV:NoReheat,
    Level 1:4 Room VAV NoReheat,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    Level 1:4 Room Supply Inlet,                                                                                                    !- Air Outlet Node Name
    Level 1:4 Room Zone Equip Inlet,                                                                                                    !- Air Inlet Node Name
    autosize,                                                                                                    !- Maximum Air Flow Rate
    Constant,                                                                                                    !- Zone Minimum Air Flow Input Method
    0.3,                                                                                                    !- Constant Minimum Air Flow Fraction
    ,                                                                                                    !- Fixed Minimum Air Flow Rate
    ,                                                                                                    !- Minimum Air Flow Fraction Schedule Name
    ;                                                                                                    !- Design Specification Outdoor Air Object Name

Schedule:Compact,
    Building_OCC_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    0.0,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    1.0,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    0.05,                                                                                                    !- Field 8
    For: Weekdays,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    0.0,                                                                                                    !- Field 11
    Until: 07:00,                                                                                                    !- Field 12
    0.1,                                                                                                    !- Field 13
    Until: 08:00,                                                                                                    !- Field 14
    0.2,                                                                                                    !- Field 15
    Until: 12:00,                                                                                                    !- Field 16
    0.95,                                                                                                    !- Field 17
    Until: 13:00,                                                                                                    !- Field 18
    0.5,                                                                                                    !- Field 19
    Until: 17:00,                                                                                                    !- Field 20
    0.95,                                                                                                    !- Field 21
    Until: 18:00,                                                                                                    !- Field 22
    0.7,                                                                                                    !- Field 23
    Until: 20:00,                                                                                                    !- Field 24
    0.4,                                                                                                    !- Field 25
    Until: 22:00,                                                                                                    !- Field 26
    0.1,                                                                                                    !- Field 27
    Until: 24:00,                                                                                                    !- Field 28
    0.05,                                                                                                    !- Field 29
    For: Saturday,                                                                                                    !- Field 30
    Until: 06:00,                                                                                                    !- Field 31
    0.0,                                                                                                    !- Field 32
    Until: 08:00,                                                                                                    !- Field 33
    0.1,                                                                                                    !- Field 34
    Until: 14:00,                                                                                                    !- Field 35
    0.5,                                                                                                    !- Field 36
    Until: 17:00,                                                                                                    !- Field 37
    0.1,                                                                                                    !- Field 38
    Until: 24:00,                                                                                                    !- Field 39
    0.0,                                                                                                    !- Field 40
    For: AllOtherDays,                                                                                                    !- Field 41
    Until: 24:00,                                                                                                    !- Field 42
    0.0;                                                                                                    !- Field 43

Schedule:Compact,
    Activity Schedule,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    126.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Light_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 01:00,                                                                                                    !- Field 3
    0.18303539,                                                                                                    !- Field 4
    Until: 02:00,                                                                                                    !- Field 5
    0.16129426,                                                                                                    !- Field 6
    Until: 03:00,                                                                                                    !- Field 7
    0.1582383,                                                                                                    !- Field 8
    Until: 04:00,                                                                                                    !- Field 9
    0.15572232,                                                                                                    !- Field 10
    Until: 05:00,                                                                                                    !- Field 11
    0.15581863,                                                                                                    !- Field 12
    Until: 06:00,                                                                                                    !- Field 13
    0.16152303,                                                                                                    !- Field 14
    Until: 07:00,                                                                                                    !- Field 15
    0.19037049,                                                                                                    !- Field 16
    Until: 08:00,                                                                                                    !- Field 17
    0.38925846,                                                                                                    !- Field 18
    Until: 09:00,                                                                                                    !- Field 19
    0.62304277,                                                                                                    !- Field 20
    Until: 10:00,                                                                                                    !- Field 21
    0.85257973,                                                                                                    !- Field 22
    Until: 11:00,                                                                                                    !- Field 23
    0.86162207,                                                                                                    !- Field 24
    Until: 12:00,                                                                                                    !- Field 25
    0.86238774,                                                                                                    !- Field 26
    Until: 13:00,                                                                                                    !- Field 27
    0.83790636,                                                                                                    !- Field 28
    Until: 14:00,                                                                                                    !- Field 29
    0.74776496,                                                                                                    !- Field 30
    Until: 15:00,                                                                                                    !- Field 31
    0.81037225,                                                                                                    !- Field 32
    Until: 16:00,                                                                                                    !- Field 33
    0.84651473,                                                                                                    !- Field 34
    Until: 17:00,                                                                                                    !- Field 35
    0.85469042,                                                                                                    !- Field 36
    Until: 18:00,                                                                                                    !- Field 37
    0.86598315,                                                                                                    !- Field 38
    Until: 19:00,                                                                                                    !- Field 39
    0.82059258,                                                                                                    !- Field 40
    Until: 20:00,                                                                                                    !- Field 41
    0.85719243,                                                                                                    !- Field 42
    Until: 21:00,                                                                                                    !- Field 43
    0.72911186,                                                                                                    !- Field 44
    Until: 22:00,                                                                                                    !- Field 45
    0.56139662,                                                                                                    !- Field 46
    Until: 23:00,                                                                                                    !- Field 47
    0.41402138,                                                                                                    !- Field 48
    Until: 24:00,                                                                                                    !- Field 49
    0.24117949,                                                                                                    !- Field 50
    For: AllOtherDays,                                                                                                    !- Field 51
    Until: 24:00,                                                                                                    !- Field 52
    0.2303338;                                                                                                    !- Field 53

Schedule:Compact,
    Building_Equipment_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 01:00,                                                                                                    !- Field 3
    0.26551235,                                                                                                    !- Field 4
    Until: 02:00,                                                                                                    !- Field 5
    0.27525206,                                                                                                    !- Field 6
    Until: 03:00,                                                                                                    !- Field 7
    0.27116848,                                                                                                    !- Field 8
    Until: 04:00,                                                                                                    !- Field 9
    0.26480577,                                                                                                    !- Field 10
    Until: 05:00,                                                                                                    !- Field 11
    0.27495213,                                                                                                    !- Field 12
    Until: 06:00,                                                                                                    !- Field 13
    0.26204517,                                                                                                    !- Field 14
    Until: 07:00,                                                                                                    !- Field 15
    0.40298565,                                                                                                    !- Field 16
    Until: 08:00,                                                                                                    !- Field 17
    0.30651371,                                                                                                    !- Field 18
    Until: 09:00,                                                                                                    !- Field 19
    0.49707194,                                                                                                    !- Field 20
    Until: 10:00,                                                                                                    !- Field 21
    0.80564382,                                                                                                    !- Field 22
    Until: 11:00,                                                                                                    !- Field 23
    0.73496862,                                                                                                    !- Field 24
    Until: 12:00,                                                                                                    !- Field 25
    0.68824475,                                                                                                    !- Field 26
    Until: 13:00,                                                                                                    !- Field 27
    0.68488945,                                                                                                    !- Field 28
    Until: 14:00,                                                                                                    !- Field 29
    0.61337732,                                                                                                    !- Field 30
    Until: 15:00,                                                                                                    !- Field 31
    0.69885975,                                                                                                    !- Field 32
    Until: 16:00,                                                                                                    !- Field 33
    0.71723261,                                                                                                    !- Field 34
    Until: 17:00,                                                                                                    !- Field 35
    0.69368987,                                                                                                    !- Field 36
    Until: 18:00,                                                                                                    !- Field 37
    0.68306729,                                                                                                    !- Field 38
    Until: 19:00,                                                                                                    !- Field 39
    0.57768997,                                                                                                    !- Field 40
    Until: 20:00,                                                                                                    !- Field 41
    0.41874714,                                                                                                    !- Field 42
    Until: 21:00,                                                                                                    !- Field 43
    0.36819588,                                                                                                    !- Field 44
    Until: 22:00,                                                                                                    !- Field 45
    0.35264677,                                                                                                    !- Field 46
    Until: 23:00,                                                                                                    !- Field 47
    0.28945353,                                                                                                    !- Field 48
    Until: 24:00,                                                                                                    !- Field 49
    0.27877594,                                                                                                    !- Field 50
    For: AllOtherDays,                                                                                                    !- Field 51
    Until: 24:00,                                                                                                    !- Field 52
    0.30195;                                                                                                    !- Field 53

Schedule:Compact,
    Infiltration Schedule,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Default_Office_OA_ScheduleLevel 1:2 Room,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Control Type - Always 4,                                                                                                    !- Name
    Control Type,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    4.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_ScheduleLevel 1:2 Room,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_ScheduleLevel 1:2 Room,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_ScheduleLevel 1:1 Room,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_ScheduleLevel 1:1 Room,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_ScheduleLevel 1:1 Room,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_ScheduleLevel 1:3 Room,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_ScheduleLevel 1:3 Room,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_ScheduleLevel 1:3 Room,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_ScheduleLevel 1:4 Room,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_ScheduleLevel 1:4 Room,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_ScheduleLevel 1:4 Room,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24







Schedule:Compact,
    Off_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    0.0;                                                                                                    !- Field 4







Schedule:Compact,
    On_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field 4







Schedule:Compact,
    Always 1_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1;                                                                                                    !- Field 4







Schedule:Compact,
    Always 5_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    5;                                                                                                    !- Field 4







Schedule:Compact,
    Always 29.4_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    29.4;                                                                                                    !- Field 4







Schedule:Compact,
    Always 6.7_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    6.7;                                                                                                    !- Field 4







Schedule:Compact,
    OAMinFracSch_BAS,                                                                                                    !- Name
    Fraction_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    0.25;                                                                                                    !- Field 4




















Schedule:Compact,
    FanAvailSched,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: WeekDays CustomDay1 CustomDay2,                                                                                                    !- Field 2
    Until: 7:00,                                                                                                    !- Field 3
    0.0,                                                                                                    !- Field 4
    Until: 21:00,                                                                                                    !- Field 5
    1.0,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    0.0,                                                                                                    !- Field 8
    For: Weekends Holiday,                                                                                                    !- Field 9
    Until: 24:00,                                                                                                    !- Field 10
    0.0,                                                                                                    !- Field 11
    For: SummerDesignDay,                                                                                                    !- Field 12
    Until: 24:00,                                                                                                    !- Field 13
    1.0,                                                                                                    !- Field 14
    For: WinterDesignDay,                                                                                                    !- Field 15
    Until: 24:00,                                                                                                    !- Field 16
    1.0;                                                                                                    !- Field 17






ZoneHVAC:EquipmentList,
    Level 1:2 Room Equipment,                                                                                                    !- Name
    ZoneHVAC:AirDistributionUnit,                                                                                                    !- Zone Equipment 1 Object Type
    Level 1:2 Room ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    Level 1:1 Room Equipment,                                                                                                    !- Name
    ZoneHVAC:AirDistributionUnit,                                                                                                    !- Zone Equipment 1 Object Type
    Level 1:1 Room ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    Level 1:3 Room Equipment,                                                                                                    !- Name
    ZoneHVAC:AirDistributionUnit,                                                                                                    !- Zone Equipment 1 Object Type
    Level 1:3 Room ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    Level 1:4 Room Equipment,                                                                                                    !- Name
    ZoneHVAC:AirDistributionUnit,                                                                                                    !- Zone Equipment 1 Object Type
    Level 1:4 Room ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence




















CondenserLoop,
    Condenser Water Loop,                                                                                                    !- Name
    Water,                                                                                                    !- Fluid Type
    ,                                                                                                    !- User Defined Fluid Type
    Condenser Water Loop Condenser Operation,                                                                                                    !- Plant Equipment Operation Scheme Name
    Condenser Water Loop Condenser Water Supply Outlet,                                                                                                    !- Loop Temperature Setpoint Node Name
    80,                                                                                                    !- Maximum Loop Temperature
    5,                                                                                                    !- Minimum Loop Temperature
    autosize,                                                                                                    !- Maximum Loop Flow Rate
    0.0,                                                                                                    !- Minimum Loop Flow Rate
    autosize,                                                                                                    !- Plant Loop Volume
    Condenser Water Loop Condenser Water Supply Inlet,                                                                                                    !- Plant Side Inlet Node Name
    Condenser Water Loop Condenser Water Supply Outlet,                                                                                                    !- Plant Side Outlet Node Name
    Condenser Water Loop Condenser Water Supply Side Branches,                                                                                                    !- Plant Side Branch List Name
    Condenser Water Loop Condenser Water Supply Side Connectors,                                                                                                    !- Plant Side Connector List Name
    Condenser Water Loop Condenser Water Demand Inlet,                                                                                                    !- Demand Side Inlet Node Name
    Condenser Water Loop Condenser Water Demand Outlet,                                                                                                    !- Demand Side Outlet Node Name
    Condenser Water Loop Condenser Water Demand Side Branches,                                                                                                    !- Demand Side Branch List Name
    Condenser Water Loop Condenser Water Demand Side Connectors,                                                                                                    !- Demand Side Connector List Name
    SequentialLoad;                                                                                                    !- Load Distribution Scheme







AvailabilityManager:NightCycle,
    Level 1 Availability,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Applicability Schedule Name
    On_BAS,                                                                                                    !- Fan Schedule Name
    CycleOnAny,                                                                                                    !- Control Type
    1.0,                                                                                                    !- Thermostat Tolerance
    1800;                                                                                                    !- Cycling Run Time




Sizing:Parameters,
    ,                                                                                                    !- Heating Sizing Factor
    1.15,                                                                                                    !- Cooling Sizing Factor
    ;                                                                                                    !- Timesteps in Averaging Window


