ZoneInfiltration:DesignFlowRate,
    aim0024:aim0206 Infiltration,                                                                                                    !- Name
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0015:aim0117 Infiltration,                                                                                                    !- Name
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0015:aim0033 Infiltration,                                                                                                    !- Name
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0024:aim0164 Infiltration,                                                                                                    !- Name
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0015:aim0075 Infiltration,                                                                                                    !- Name
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    Infiltration Schedule,                                                                                                    !- Schedule Name
    AirChanges/Hour,                                                                                                    !- Design Flow Rate Calculation Method
    ,                                                                                                    !- Design Flow Rate {m3/s}
    ,                                                                                                    !- Flow per Zone Floor Area {m3/s-m2}
    ,                                                                                                    !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                                                                                                    !- Air Change per Hour {1/hr}
    1,                                                                                                    !- Constant Term Coefficient
    0,                                                                                                    !- Temperature Term Coefficient
    0,                                                                                                    !- Velocity Term Coefficient
    0;                                                                                                    !- Velocity Squared Term Coefficient







Curve:Quadratic,
    aim0024 CU DX Coil Cap-FF,                                                                                                    !- Name
    0.8,                                                                                                    !- Coefficient1 Constant
    0.2,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0024 CU DX Coil EIR-FF,                                                                                                    !- Name
    1.1552,                                                                                                    !- Coefficient1 Constant
    -0.1808,                                                                                                    !- Coefficient2 x
    0.0256,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0024 CU DX Coil PLF,                                                                                                    !- Name
    0.85,                                                                                                    !- Coefficient1 Constant
    0.15,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015 CU DX Coil Cap-FF,                                                                                                    !- Name
    0.8,                                                                                                    !- Coefficient1 Constant
    0.2,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015 CU DX Coil EIR-FF,                                                                                                    !- Name
    1.1552,                                                                                                    !- Coefficient1 Constant
    -0.1808,                                                                                                    !- Coefficient2 x
    0.0256,                                                                                                    !- Coefficient3 x**2
    0.5,                                                                                                    !- Minimum Value of x
    1.5;                                                                                                    !- Maximum Value of x







Curve:Quadratic,
    aim0015 CU DX Coil PLF,                                                                                                    !- Name
    0.85,                                                                                                    !- Coefficient1 Constant
    0.15,                                                                                                    !- Coefficient2 x
    0.0,                                                                                                    !- Coefficient3 x**2
    0.0,                                                                                                    !- Minimum Value of x
    1.0;                                                                                                    !- Maximum Value of x




AirLoopHVAC:ZoneSplitter,
    aim0024 Zone Splitter,                                                                                                    !- Name
    aim0024 Supply Path Inlet,                                                                                                    !- Outlet Node Name
    aim0024:aim0206 Zone Equip Inlet;                                                                                                    !- Outlet Node Name




AirLoopHVAC:ZoneSplitter,
    aim0015 Zone Splitter,                                                                                                    !- Name
    aim0015 Supply Path Inlet,                                                                                                    !- Outlet Node Name
    aim0015:aim0117 Zone Equip Inlet;                                                                                                    !- Outlet Node Name



















Branch,
    aim0024 Main Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,                                                                                                    !- Component 1 Object Type
    aim0024 OA System,                                                                                                    !- Component 1 Name
    aim0024 Air Loop Inlet,                                                                                                    !- Component 1 Inlet Node Name
    aim0024 Mixed Air Outlet,                                                                                                    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,                                                                                                    !- Component 2 Object Type
    aim0024 AHU Cooling Coil,                                                                                                    !- Component 2 Name
    aim0024 Mixed Air Outlet,                                                                                                    !- Component 2 Inlet Node Name
    aim0024 Cooling Coil Outlet,                                                                                                    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,                                                                                                    !- Component 3 Object Type
    aim0024 Heating Coil,                                                                                                    !- Component 3 Name
    aim0024 Cooling Coil Outlet,                                                                                                    !- Component 3 Inlet Node Name
    aim0024 Heating Coil Outlet,                                                                                                    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,                                                                                                    !- Component 4 Object Type
    aim0024 Supply Fan,                                                                                                    !- Component 4 Name
    aim0024 Heating Coil Outlet,                                                                                                    !- Component 4 Inlet Node Name
    aim0024 Supply Fan Outlet;                                                                                                    !- Component 4 Outlet Node Name



















Branch,
    aim0015 Main Branch,                                                                                                    !- Name
    ,                                                                                                    !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,                                                                                                    !- Component 1 Object Type
    aim0015 OA System,                                                                                                    !- Component 1 Name
    aim0015 Air Loop Inlet,                                                                                                    !- Component 1 Inlet Node Name
    aim0015 Mixed Air Outlet,                                                                                                    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,                                                                                                    !- Component 2 Object Type
    aim0015 AHU Cooling Coil,                                                                                                    !- Component 2 Name
    aim0015 Mixed Air Outlet,                                                                                                    !- Component 2 Inlet Node Name
    aim0015 Cooling Coil Outlet,                                                                                                    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,                                                                                                    !- Component 3 Object Type
    aim0015 Heating Coil,                                                                                                    !- Component 3 Name
    aim0015 Cooling Coil Outlet,                                                                                                    !- Component 3 Inlet Node Name
    aim0015 Heating Coil Outlet,                                                                                                    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,                                                                                                    !- Component 4 Object Type
    aim0015 Supply Fan,                                                                                                    !- Component 4 Name
    aim0015 Heating Coil Outlet,                                                                                                    !- Component 4 Inlet Node Name
    aim0015 Supply Fan Outlet;                                                                                                    !- Component 4 Outlet Node Name

Building,
    bldg-1,                                                                                                    !- Name
    0,                                                                                                    !- North Axis
    City,                                                                                                    !- Terrain
    0.04,                                                                                                    !- Temperature Convergence Tolerance Value
    0.4,
    FullExterior,                                                                                                    !- Solar Distribution
    25,                                                                                                    !- Maximum Number of Warmup Days
    6;                                                                                                    !- Minimum Number of Warmup Days

GlobalGeometryRules,
    LowerLeftCorner,                                                                                                    !- Starting Vertex Position
    CounterClockWise,                                                                                                    !- Vertex Entry Direction
    Relative,                                                                                                    !- Coordinate System
    ,                                                                                                    !- Daylighting Reference Point Coordinate System
    ;                                                                                                    !- Rectangular Surface Coordinate System

SimulationControl,
    Yes,                                                                                                    !- Do Zone Sizing Calculation
    Yes,                                                                                                    !- Do System Sizing Calculation
    Yes,                                                                                                    !- Do Plant Sizing Calculation
    No,                                                                                                    !- Run Simulation for Sizing Periods
    Yes,                                                                                                    !- Run Simulation for Weather File Run Periods
    Yes,                                                                                                    !- Do HVAC Sizing Simulation for Sizing Periods
    ;                                                                                                    !- Maximum Number of HVAC Sizing Simulation Passes












Coil:Heating:Fuel,
    aim0024 Heating Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    NaturalGas,                                                                                                    !- Fuel Type
    0.8,                                                                                                    !- Burner Efficiency
    autosize,                                                                                                    !- Nominal Capacity
    aim0024 Cooling Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024 Heating Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0024 Heating Coil Outlet,                                                                                                    !- Temperature Setpoint Node Name
    0,                                                                                                    !- Parasitic Electric Load
    ,                                                                                                    !- Part Load Fraction Correlation Curve Name
    ;                                                                                                    !- Parasitic Gas Load












Coil:Heating:Fuel,
    aim0015 Heating Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    NaturalGas,                                                                                                    !- Fuel Type
    0.8,                                                                                                    !- Burner Efficiency
    autosize,                                                                                                    !- Nominal Capacity
    aim0015 Cooling Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015 Heating Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0015 Heating Coil Outlet,                                                                                                    !- Temperature Setpoint Node Name
    0,                                                                                                    !- Parasitic Electric Load
    ,                                                                                                    !- Part Load Fraction Correlation Curve Name
    ;                                                                                                    !- Parasitic Gas Load







Material:NoMass,
    Steel Joist Floor with Batt Insulation,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.001,                                                                                                    !- Thermal Resistance
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance







Material:NoMass,
    Carpet and Pad,                                                                                                    !- Name
    VeryRough,                                                                                                    !- Roughness
    0.22,                                                                                                    !- Thermal Resistance
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance







Material:NoMass,
    SOG Insulation,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    1.3,                                                                                                    !- Thermal Resistance
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance




WindowMaterial:SimpleGlazingSystem,
    Simple Baseline,                                                                                                    !- Name
    6.81,                                                                                                    !- U-Factor
    0.25;                                                                                                    !- Solar Heat Gain Coefficient




WindowMaterial:SimpleGlazingSystem,
    Simple Curtain Wall,                                                                                                    !- Name
    6.81,                                                                                                    !- U-Factor
    0.25;                                                                                                    !- Solar Heat Gain Coefficient




WindowMaterial:SimpleGlazingSystem,
    Simple Skylight,                                                                                                    !- Name
    3.92,                                                                                                    !- U-Factor
    0.36;                                                                                                    !- Solar Heat Gain Coefficient

Zone,
    aim0024:aim0206,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    501.6542,                                                                                                    !- volume {m3}
    126.6036,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    aim0015:aim0117,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    1803.967,                                                                                                    !- volume {m3}
    227.6357,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    aim0015:aim0033,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    199.666,                                                                                                    !- volume {m3}
    53.21022,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    aim0024:aim0164,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    210.8402,                                                                                                    !- volume {m3}
    53.21022,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Zone,
    aim0015:aim0075,                                                                                                    !- Name
    0,                                                                                                    !- Direction of Relative North {deg}
    0,                                                                                                    !- X Origin {m}
    0,                                                                                                    !- Y Origin {m}
    0,                                                                                                    !- Z Origin {m}
    1,                                                                                                    !- Type
    1,                                                                                                    !- Multiplier
    ,                                                                                                    !- Ceiling Height {m}
    475.0674,                                                                                                    !- volume {m3}
    126.6036,                                                                                                    !- Area {m2}
    TARP,                                                                                                    !- Zone Inside Convection Algorithm
    ,                                                                                                    !- Zone Outside Convection Algorithm
    Yes;                                                                                                    !- Part of Total Floor Area

Output:Surfaces:Drawing,
    DXF,                                                                                                    !- Report Type
    Triangulate3DFace;                                                                                                    !- Report Specifications 1

HeatBalanceAlgorithm,
    ConductionTransferFunction,                                                                                                    !- Algorithm
    2000,                                                                                                    !- Surface Temperature Upper Limit {C}
    ,                                                                                                    !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    ;                                                                                                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}




AvailabilityManagerAssignmentList,
    aim0024 Availability Managers,                                                                                                    !- Name
    AvailabilityManager:NightCycle,                                                                                                    !- Availability Manager 1 Object Type
    aim0024 Availability;                                                                                                    !- Availability Manager 1 Name




AvailabilityManagerAssignmentList,
    aim0015 Availability Managers,                                                                                                    !- Name
    AvailabilityManager:NightCycle,                                                                                                    !- Availability Manager 1 Object Type
    aim0015 Availability;                                                                                                    !- Availability Manager 1 Name

BuildingSurface:Detailed,
    S-6-E-W-1,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    S-6-E-W-1,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-6-E-W-2,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    W-6-E-W-2,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    B-6-6-I-F-3,                                                                                                    !- Name
    Floor,                                                                                                    !- Surface Type
    Project Internal Floor,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    B-6-6-I-F-3,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    N-6-7-I-W-4,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    N-6-7-I-W-4,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    N-6-7-I-W-4_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    N-6-7-I-W-4_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-6-8-I-W-5,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-6-8-I-W-5,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-6-8-I-W-5_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-6-8-I-W-5_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-6-10-I-F-6,                                                                                                    !- Name
    Floor,                                                                                                    !- Surface Type
    Project Internal Floor,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    T-6-10-I-F-6,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-6-10-I-F-6_reversed,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Project Internal Floor_reversed,                                                                                                    !- Construction Name
    aim0015:aim0033,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    T-6-10-I-F-6_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    N-7-E-W-7,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    N-7-E-W-7,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    11.22078,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-7-E-W-8,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    W-7-E-W-8,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    B-7-7-I-F-9,                                                                                                    !- Name
    Floor,                                                                                                    !- Surface Type
    Project Internal Floor,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    B-7-7-I-F-9,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-7-8-I-W-10,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-7-8-I-W-10,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-7-8-I-W-10_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    E-7-8-I-W-10_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-7-9-I-F-11,                                                                                                    !- Name
    Floor,                                                                                                    !- Surface Type
    Project Internal Floor,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    T-7-9-I-F-11,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-7-9-I-F-11_reversed,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Project Internal Floor_reversed,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    T-7-9-I-F-11_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-7-10-I-F-12,                                                                                                    !- Name
    Floor,                                                                                                    !- Surface Type
    Project Internal Floor,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    T-7-10-I-F-12,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-7-10-I-F-12_reversed,                                                                                                    !- Name
    Ceiling,                                                                                                    !- Surface Type
    Project Internal Floor_reversed,                                                                                                    !- Construction Name
    aim0015:aim0075,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    T-7-10-I-F-12_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    0.5527802,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    N-8-E-W-13,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    N-8-E-W-13,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    11.22078,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    28.99226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    28.99226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    E-8-E-W-14,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    E-8-E-W-14,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    28.99226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    28.99226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    28.99226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    7.9248;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-8-E-W-15,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    S-8-E-W-15,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    28.99226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    28.99226,                                                                                                    !- Vertex 3 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    7.9248;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-8-E-R-16,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Project Roof,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    T-8-E-R-16,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    7.9248,                                                                                                    !- Vertex 1 coordinate {m}
    28.99226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    28.99226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    7.9248;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    B-8-8-I-F-17,                                                                                                    !- Name
    Floor,                                                                                                    !- Surface Type
    Project Internal Floor,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Surface,                                                                                                    !- Outside Boundary Condition
    B-8-8-I-F-17,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    0.0,                                                                                                    !- Vertex 2 coordinate {m}
    28.99226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    0.0,                                                                                                    !- Vertex 3 coordinate {m}
    28.99226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-8-9-I-W-18,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    W-8-9-I-W-18,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-8-9-I-W-18_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    W-8-9-I-W-18_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    11.22078,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-8-10-I-W-19,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0015:aim0117,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    W-8-10-I-W-19,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-8-10-I-W-19_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    W-8-10-I-W-19_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    13.75226,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    N-9-E-W-20,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    N-9-E-W-20,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    11.22078,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    13.75226,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-9-E-W-21,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    W-9-E-W-21,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-9-E-R-22,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Project Roof,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    T-9-E-R-22,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    7.9248,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    7.9248;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-9-10-I-W-23,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition,                                                                                                    !- Construction Name
    aim0024:aim0164,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    S-9-10-I-W-23,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    7.9248;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-9-10-I-W-23_reversed,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Partition_reversed,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Adiabatic,                                                                                                    !- Outside Boundary Condition
    S-9-10-I-W-23_reversed,                                                                                                    !- Outside Boundary Condition Object
    NoSun,                                                                                                    !- Sun Exposure
    NoWind,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    6.64878,                                                                                                    !- Vertex 1 coordinate {m}
    7.9248,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    6.64878,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    3.9624,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    S-10-E-W-24,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    S-10-E-W-24,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    3.9624,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    7.9248;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    W-10-E-W-25,                                                                                                    !- Name
    Wall,                                                                                                    !- Surface Type
    Project Wall,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    W-10-E-W-25,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

BuildingSurface:Detailed,
    T-10-E-R-26,                                                                                                    !- Name
    Roof,                                                                                                    !- Surface Type
    Project Roof,                                                                                                    !- Construction Name
    aim0024:aim0206,                                                                                                    !- Zone Name
    Outdoors,                                                                                                    !- Outside Boundary Condition
    T-10-E-R-26,                                                                                                    !- Outside Boundary Condition Object
    SunExposed,                                                                                                    !- Sun Exposure
    WindExposed,                                                                                                    !- Wind Exposure
    ,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 1 coordinate {m}
    7.9248,                                                                                                    !- Vertex 1 coordinate {m}
    13.75226,                                                                                                    !- Vertex 2 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    13.75226,                                                                                                    !- Vertex 3 coordinate {m}
    6.64878,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    6.64878,                                                                                                    !- Vertex 4 coordinate {m}
    7.9248;                                                                                                    !- Vertex 4 coordinate {m}

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                                                                                                    !- Algorithm
























HeatExchanger:AirToAir:SensibleAndLatent,
    aim0024 Heat Recovery,                                                                                                    !- Name
    Off_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Nominal Supply Air Flow Rate
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Heating Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Heating Air Flow
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Cooling Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Cooling Air Flow
    aim0024 Outside Air Inlet,                                                                                                    !- Supply Air Inlet Node Name
    aim0024 Heat Recovery Supply Outlet,                                                                                                    !- Supply Air Outlet Node Name
    aim0024 Relief Air Outlet,                                                                                                    !- Exhaust Air Inlet Node Name
    aim0024 Heat Recovery Relief Outlet,                                                                                                    !- Exhaust Air Outlet Node Name
    0.0,                                                                                                    !- Nominal Effect Power
    No,                                                                                                    !- Supply Air Outlet Temperature Control
    Plate,                                                                                                    !- Heat Exchanger Type
    ExhaustOnly,                                                                                                    !- Frost Control Type
    -1.1,                                                                                                    !- Threshold Temperature
    0.167,                                                                                                    !- Initial Defrost Time Fraction
    0.024,                                                                                                    !- Rate of Defrost Time Fraction Increase
    Yes;                                                                                                    !- Economizer Lockout
























HeatExchanger:AirToAir:SensibleAndLatent,
    aim0015 Heat Recovery,                                                                                                    !- Name
    Off_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Nominal Supply Air Flow Rate
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Heating Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Heating Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Heating Air Flow
    0.5,                                                                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 100% Cooling Air Flow
    0.55,                                                                                                    !- Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                                                                                                    !- Latent Effectiveness at 75% Cooling Air Flow
    aim0015 Outside Air Inlet,                                                                                                    !- Supply Air Inlet Node Name
    aim0015 Heat Recovery Supply Outlet,                                                                                                    !- Supply Air Outlet Node Name
    aim0015 Relief Air Outlet,                                                                                                    !- Exhaust Air Inlet Node Name
    aim0015 Heat Recovery Relief Outlet,                                                                                                    !- Exhaust Air Outlet Node Name
    0.0,                                                                                                    !- Nominal Effect Power
    No,                                                                                                    !- Supply Air Outlet Temperature Control
    Plate,                                                                                                    !- Heat Exchanger Type
    ExhaustOnly,                                                                                                    !- Frost Control Type
    -1.1,                                                                                                    !- Threshold Temperature
    0.167,                                                                                                    !- Initial Defrost Time Fraction
    0.024,                                                                                                    !- Rate of Defrost Time Fraction Increase
    Yes;                                                                                                    !- Economizer Lockout





SetpointManager:Scheduled,
    aim0024 Heating Supply Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 12.8_BAS,                                                                                                    !- Schedule Name
    aim0024 Supply Path Inlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0024 Heat Recovery Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 5_BAS,                                                                                                    !- Schedule Name
    aim0024 Heat Recovery Supply Outlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0015 Heating Supply Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 12.8_BAS,                                                                                                    !- Schedule Name
    aim0015 Supply Path Inlet;                                                                                                    !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    aim0015 Heat Recovery Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    Always 5_BAS,                                                                                                    !- Schedule Name
    aim0015 Heat Recovery Supply Outlet;                                                                                                    !- Setpoint Node or NodeList Name






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    aim0024 OA System Equipment,                                                                                                    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,                                                                                                    !- Component 1 Object Type
    aim0024 Heat Recovery,                                                                                                    !- Component 1 Name
    OutdoorAir:Mixer,                                                                                                    !- Component 2 Object Type
    aim0024 OA Mixing Box;                                                                                                    !- Component 2 Name






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    aim0015 OA System Equipment,                                                                                                    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,                                                                                                    !- Component 1 Object Type
    aim0015 Heat Recovery,                                                                                                    !- Component 1 Name
    OutdoorAir:Mixer,                                                                                                    !- Component 2 Object Type
    aim0015 OA Mixing Box;                                                                                                    !- Component 2 Name




AirLoopHVAC:ControllerList,
    aim0024 OA System Controllers,                                                                                                    !- Name
    Controller:OutdoorAir,                                                                                                    !- Controller 1 Object Type
    aim0024 OA Controller;                                                                                                    !- Controller 1 Name




AirLoopHVAC:ControllerList,
    aim0015 OA System Controllers,                                                                                                    !- Name
    Controller:OutdoorAir,                                                                                                    !- Controller 1 Object Type
    aim0015 OA Controller;                                                                                                    !- Controller 1 Name

Timestep,
    6;                                                                                                    !- Number of Timesteps per Hour

Output:VariableDictionary,
    Regular,                                                                                                    !- Key Field
    ;                                                                                                    !- Sort Option

ElectricEquipment,
    aim0024:aim0206 ElectricEquipment,                                                                                                    !- Name
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    11.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    aim0015:aim0117 ElectricEquipment,                                                                                                    !- Name
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    11.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    aim0015:aim0033 ElectricEquipment,                                                                                                    !- Name
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    11.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    aim0024:aim0164 ElectricEquipment,                                                                                                    !- Name
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    11.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

ElectricEquipment,
    aim0015:aim0075 ElectricEquipment,                                                                                                    !- Name
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    Building_Equipment_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Design Level {W}
    11.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0.0,                                                                                                    !- Fraction Latent
    0.3,                                                                                                    !- Fraction Radiant
    0.2,                                                                                                    !- Fraction Lost
    General;                                                                                                    !- End-Use Subcategory

Site:Location,
    4 Architecture Dr_ Singapore 117566_ Singapore,                                                                                                    !- Name
    1.30909,                                                                                                    !- Latitude {deg}
    103.866,                                                                                                    !- Longitude {deg}
    ,                                                                                                    !- Time Zone {hr}
    39.0144;                                                                                                    !- Elevation {m}

!
Version,
    8.6;                                                                                                    !- Version Identifier

ShadowCalculation,
    AverageOverDaysInFrequency,                                                                                                    !- Calculation Method
    20,                                                                                                    !- Calculation Frequency
    15000,                                                                                                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,                                                                                                    !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;                                                                                                    !- Sky Diffuse Modeling Algorithm






































Sizing:System,
    aim0024 AirLoop,                                                                                                    !- AirLoop Name
    Sensible,                                                                                                    !- Type of Load to Size On
    autosize,                                                                                                    !- Design Outdoor Air Flow Rate
    0.4,                                                                                                    !- Central Heating Maximum System Air Flow Ratio
    5,                                                                                                    !- Preheat Design Temperature
    0.008,                                                                                                    !- Preheat Design Humidity Ratio
    11.0,                                                                                                    !- Precool Design Temperature
    0.008,                                                                                                    !- Precool Design Humidity Ratio
    12.8,                                                                                                    !- Central Cooling Design Supply Air Temperature
    33.11,                                                                                                    !- Central Heating Design Supply Air Temperature
    NonCoincident,                                                                                                    !- Type of Zone Sum to Use
    No,                                                                                                    !- 100% Outdoor Air in Cooling
    No,                                                                                                    !- 100% Outdoor Air in Heating
    0.008,                                                                                                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                                                                                                    !- Central Heating Design Supply Air Temperature
    DesignDay,                                                                                                    !- Cooling Supply Air Flow Rate Method
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                                                                                                    !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0.0,                                                                                                    !- Heating Design Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                                                                                                    !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                                                                                                    !- System Outdoor Air Method
    1.0,                                                                                                    !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,                                                                                                    !- Cooling Design Capacity Method
    autosize,                                                                                                    !- Cooling Design Capacity
    ,                                                                                                    !- Cooling Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,                                                                                                    !- Heating Design Capacity Method
    autosize,                                                                                                    !- Heating Design Capacity
    ,                                                                                                    !- Heating Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Heating Design Capacity
    VAV;                                                                                                    !- Central Cooling Capacity Control Method






































Sizing:System,
    aim0015 AirLoop,                                                                                                    !- AirLoop Name
    Sensible,                                                                                                    !- Type of Load to Size On
    autosize,                                                                                                    !- Design Outdoor Air Flow Rate
    0.4,                                                                                                    !- Central Heating Maximum System Air Flow Ratio
    5,                                                                                                    !- Preheat Design Temperature
    0.008,                                                                                                    !- Preheat Design Humidity Ratio
    11.0,                                                                                                    !- Precool Design Temperature
    0.008,                                                                                                    !- Precool Design Humidity Ratio
    12.8,                                                                                                    !- Central Cooling Design Supply Air Temperature
    33.11,                                                                                                    !- Central Heating Design Supply Air Temperature
    NonCoincident,                                                                                                    !- Type of Zone Sum to Use
    No,                                                                                                    !- 100% Outdoor Air in Cooling
    No,                                                                                                    !- 100% Outdoor Air in Heating
    0.008,                                                                                                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                                                                                                    !- Central Heating Design Supply Air Temperature
    DesignDay,                                                                                                    !- Cooling Supply Air Flow Rate Method
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    0.0,                                                                                                    !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    0.0,                                                                                                    !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0.0,                                                                                                    !- Heating Design Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                                                                                                    !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                                                                                    !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                                                                                    !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                                                                                                    !- System Outdoor Air Method
    1.0,                                                                                                    !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,                                                                                                    !- Cooling Design Capacity Method
    autosize,                                                                                                    !- Cooling Design Capacity
    ,                                                                                                    !- Cooling Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,                                                                                                    !- Heating Design Capacity Method
    autosize,                                                                                                    !- Heating Design Capacity
    ,                                                                                                    !- Heating Design Capacity Per Floor Area
    ,                                                                                                    !- Fraction of Autosized Heating Design Capacity
    VAV;                                                                                                    !- Central Cooling Capacity Control Method





AirLoopHVAC:SupplyPath,
    aim0024 Supply Path,                                                                                                    !- Name
    aim0024 Supply Path Inlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,                                                                                                    !- Component 1 Object Type
    aim0024 Zone Splitter;                                                                                                    !- Component 1 Name





AirLoopHVAC:SupplyPath,
    aim0015 Supply Path,                                                                                                    !- Name
    aim0015 Supply Path Inlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,                                                                                                    !- Component 1 Object Type
    aim0015 Zone Splitter;                                                                                                    !- Component 1 Name



OutdoorAir:NodeList,
    aim0024 Outside Air Inlet,                                                                                                    !- Node or NodeList Name 1
    aim0024 Cooling Coil Condenser Inlet;                                                                                                    !- Node or NodeList Name 2



OutdoorAir:NodeList,
    aim0015 Outside Air Inlet,                                                                                                    !- Node or NodeList Name 1
    aim0015 Cooling Coil Condenser Inlet;                                                                                                    !- Node or NodeList Name 2

DesignSpecification:ZoneAirDistribution,
    aim0024:aim0206 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    aim0015:aim0117 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    aim0015:aim0033 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    aim0024:aim0164 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    aim0015:aim0075 Air Distribution,                                                                                                    !- Name
    1,                                                                                                    !- Zone Air Distribution Effectiveness in Cooling Mode
    0.8,                                                                                                    !- Zone Air Distribution Effectiveness in Heating Mode
    ,                                                                                                    !- Zone Air Distribution Effectiveness Schedule Name
    ;                                                                                                    !- Zone Secondary Recirculation Fraction

DesignSpecification:OutdoorAir,
    aim0024:aim0206 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0024:aim0206;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    aim0015:aim0117 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0015:aim0117;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    aim0015:aim0033 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0015:aim0033;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    aim0024:aim0164 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0024:aim0164;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    aim0015:aim0075 OutdoorAir,                                                                                                    !- Name
    Sum,                                                                                                    !- Outdoor Air Method
    0.0003,                                                                                                    !- Outdoor Air Flow per Person
    0.0025,                                                                                                    !- Outdoor Air Flow per Zone Floor Area
    0.0,                                                                                                    !- Outdoor Air Flow per Zone
    0.0,                                                                                                    !- Outdoor Air FLow Air Changes per Hour
    Default_Office_OA_Scheduleaim0015:aim0075;                                                                                                    !- Outdoor Air FLow Rate Fraction Schedule Name

ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                                                                                                    !- Temperature Capacity Multiplier
    1,                                                                                                    !- Humidity Capacity Multiplier
    1,                                                                                                    !- Carbon Dioxide Capacity Multiplier
    1;                                                                                                    !- Generic Contaminant Capacity Multiplier

RunPeriod,
    ,                                                                                                    !- Name
    1,                                                                                                    !- Begin Month
    1,                                                                                                    !- Begin Day of Month
    12,                                                                                                    !- End Month
    31,                                                                                                    !- End Day of Month
    Sunday,                                                                                                    !- Day of Week for Start Day
    Yes,                                                                                                    !- Use Weatehr File Holidays and Special Days
    Yes,                                                                                                    !- Use Weather File Daylight Saving Period
    Yes,                                                                                                    !- Apply Weekend Holiday Rule
    Yes,                                                                                                    !- Use Weather File Rain Indicator
    Yes,                                                                                                    !- Use Weather File Snow INdicators
    1.0000;                                                                                                    !- Number of Times Runperiod to be Repeated

Output:Variable,
    *,                                                                                                    !- Key Value
    Cooling Coil Total Cooling Rate,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency

Output:Variable,
    *,                                                                                                    !- Key Value
    Chiller Electric Power,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency

Output:Variable,
    *,                                                                                                    !- Key Value
    Pump Electric Power,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency

Output:Variable,
    *,                                                                                                    !- Key Value
    Cooling Tower Fan Electric Power,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency

Output:Variable,
    *,                                                                                                    !- Key Value
    Pump Shaft Power,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency

Output:Variable,
    *,                                                                                                    !- Key Value
    Fan Electric Power,                                                                                                    !- Variable Name
    hourly;                                                                                                    !- Reporting Frequency




AirLoopHVAC:ZoneMixer,
    aim0024 Zone Mixer,                                                                                                    !- Name
    aim0024 Return Air Outlet,                                                                                                    !- Inlet Node Name
    aim0024:aim0206 Return Outlet;                                                                                                    !- Intlet Node Name




AirLoopHVAC:ZoneMixer,
    aim0015 Zone Mixer,                                                                                                    !- Name
    aim0015 Return Air Outlet,                                                                                                    !- Inlet Node Name
    aim0015:aim0117 Return Outlet;                                                                                                    !- Intlet Node Name

Output:Table:SummaryReports,
    AllSummary,                                                                                                    !- Report 1 Name
    ZoneComponentLoadSummary;                                                                                                    !- Report 2 Name


























Coil:Cooling:DX:SingleSpeed,
    aim0024 Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Gross Rated Total Cooling Capacity
    autosize,                                                                                                    !- Gross Rated Sensible Heat Ratio
    3.63,                                                                                                    !- Gross Rated Cooling COP
    autosize,                                                                                                    !- Rated Air Flow Rate
    773.3000,                                                                                                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    aim0024 Mixed Air Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024 Cooling Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0024 CU DX Coil CAP-FT,                                                                                                    !- Total Cooling Capacity Function of Temperature Curve Name
    aim0024 CU DX Coil CAP-FF,                                                                                                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    aim0024 CU DX Coil EIR-FT,                                                                                                    !- Energy Input Ratio Function of Temperature Curve Name
    aim0024 CU DX Coil EIR-FF,                                                                                                    !- Energy Input Ratio Function of Flow Fraction Curve Name
    aim0024 CU DX Coil PLF,                                                                                                    !- Part Load Fraction Correlation Curve Name
    0.0,                                                                                                    !- Nominal Time for Condensate Removal to Begin
    0.0,                                                                                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0.0,                                                                                                    !- Maximum Cycling Rate
    0.0,                                                                                                    !- Latent Capacity Time Constant
    aim0024 Cooling Coil Condenser Inlet,                                                                                                    !- Condenser Air Inlet Node Name
    AirCooled,                                                                                                    !- Condenser Type
    0.0,                                                                                                    !- Evaporative Condenser Effectiveness
    ,                                                                                                    !- Evaporative Condenser Air Flow Rate
    0.0,                                                                                                    !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                                                                                                    !- Crankcase Heater Capacity
    10.0;                                                                                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation


























Coil:Cooling:DX:SingleSpeed,
    aim0015 Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    autosize,                                                                                                    !- Gross Rated Total Cooling Capacity
    autosize,                                                                                                    !- Gross Rated Sensible Heat Ratio
    3.63,                                                                                                    !- Gross Rated Cooling COP
    autosize,                                                                                                    !- Rated Air Flow Rate
    773.3000,                                                                                                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    aim0015 Mixed Air Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015 Cooling Coil Outlet,                                                                                                    !- Air Outlet Node Name
    aim0015 CU DX Coil CAP-FT,                                                                                                    !- Total Cooling Capacity Function of Temperature Curve Name
    aim0015 CU DX Coil CAP-FF,                                                                                                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    aim0015 CU DX Coil EIR-FT,                                                                                                    !- Energy Input Ratio Function of Temperature Curve Name
    aim0015 CU DX Coil EIR-FF,                                                                                                    !- Energy Input Ratio Function of Flow Fraction Curve Name
    aim0015 CU DX Coil PLF,                                                                                                    !- Part Load Fraction Correlation Curve Name
    0.0,                                                                                                    !- Nominal Time for Condensate Removal to Begin
    0.0,                                                                                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0.0,                                                                                                    !- Maximum Cycling Rate
    0.0,                                                                                                    !- Latent Capacity Time Constant
    aim0015 Cooling Coil Condenser Inlet,                                                                                                    !- Condenser Air Inlet Node Name
    AirCooled,                                                                                                    !- Condenser Type
    0.0,                                                                                                    !- Evaporative Condenser Effectiveness
    ,                                                                                                    !- Evaporative Condenser Air Flow Rate
    0.0,                                                                                                    !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                                                                                                    !- Crankcase Heater Capacity
    10.0;                                                                                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Shading:Building:Detailed,
    X-S-27,                                                                                                    !- Name
    ,                                                                                                    !- Transmittance Schedule Name
    ,                                                                                                    !- Number of Vertices
    1.484065,                                                                                                    !- Vertex 1 coordinate {m}
    11.22078,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    1.484065,                                                                                                    !- Vertex 2 coordinate {m}
    11.22078,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    11.22078,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    11.22078,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

Shading:Building:Detailed,
    X-S-28,                                                                                                    !- Name
    ,                                                                                                    !- Transmittance Schedule Name
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.09542,                                                                                                    !- Vertex 1 coordinate {m}
    0.0,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    -4.09542,                                                                                                    !- Vertex 2 coordinate {m}
    3.7524,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 3 coordinate {m}
    3.7524,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    0.0;                                                                                                    !- Vertex 4 coordinate {m}

Shading:Building:Detailed,
    X-S-29,                                                                                                    !- Name
    ,                                                                                                    !- Transmittance Schedule Name
    ,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex 1 coordinate {m}
    -4.09542,                                                                                                    !- Vertex 1 coordinate {m}
    3.9624,                                                                                                    !- Vertex 1 coordinate {m}
    1.560265,                                                                                                    !- Vertex 2 coordinate {m}
    -4.09542,                                                                                                    !- Vertex 2 coordinate {m}
    7.9248,                                                                                                    !- Vertex 2 coordinate {m}
    1.560265,                                                                                                    !- Vertex 3 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 3 coordinate {m}
    7.9248,                                                                                                    !- Vertex 3 coordinate {m}
    1.560265,                                                                                                    !- Vertex 4 coordinate {m}
    -4.01922,                                                                                                    !- Vertex 4 coordinate {m}
    3.9624;                                                                                                    !- Vertex 4 coordinate {m}

Shading:Building:Detailed,
    X-S-30,                                                                                                    !- Name
    ,                                                                                                    !- Transmittance Schedule Name
    ,                                                                                                    !- Number of Vertices
    1.746465,                                                                                                    !- Vertex 1 coordinate {m}
    -4.79542,                                                                                                    !- Vertex 1 coordinate {m}
    3.6524,                                                                                                    !- Vertex 1 coordinate {m}
    28.24646,                                                                                                    !- Vertex 2 coordinate {m}
    -4.79542,                                                                                                    !- Vertex 2 coordinate {m}
    3.6524,                                                                                                    !- Vertex 2 coordinate {m}
    28.24646,                                                                                                    !- Vertex 3 coordinate {m}
    -4.09542,                                                                                                    !- Vertex 3 coordinate {m}
    3.6524,                                                                                                    !- Vertex 3 coordinate {m}
    1.746465,                                                                                                    !- Vertex 4 coordinate {m}
    -4.09542,                                                                                                    !- Vertex 4 coordinate {m}
    3.6524;                                                                                                    !- Vertex 4 coordinate {m}

Shading:Building:Detailed,
    X-S-31,                                                                                                    !- Name
    ,                                                                                                    !- Transmittance Schedule Name
    ,                                                                                                    !- Number of Vertices
    29.06846,                                                                                                    !- Vertex 1 coordinate {m}
    -3.84302,                                                                                                    !- Vertex 1 coordinate {m}
    3.6524,                                                                                                    !- Vertex 1 coordinate {m}
    29.76847,                                                                                                    !- Vertex 2 coordinate {m}
    -3.84302,                                                                                                    !- Vertex 2 coordinate {m}
    3.6524,                                                                                                    !- Vertex 2 coordinate {m}
    29.76847,                                                                                                    !- Vertex 3 coordinate {m}
    11.03058,                                                                                                    !- Vertex 3 coordinate {m}
    3.6524,                                                                                                    !- Vertex 3 coordinate {m}
    29.06846,                                                                                                    !- Vertex 4 coordinate {m}
    11.03058,                                                                                                    !- Vertex 4 coordinate {m}
    3.6524;                                                                                                    !- Vertex 4 coordinate {m}

Shading:Building:Detailed,
    X-S-32,                                                                                                    !- Name
    ,                                                                                                    !- Transmittance Schedule Name
    ,                                                                                                    !- Number of Vertices
    1.746465,                                                                                                    !- Vertex 1 coordinate {m}
    11.29698,                                                                                                    !- Vertex 1 coordinate {m}
    3.6524,                                                                                                    !- Vertex 1 coordinate {m}
    28.24646,                                                                                                    !- Vertex 2 coordinate {m}
    11.29698,                                                                                                    !- Vertex 2 coordinate {m}
    3.6524,                                                                                                    !- Vertex 2 coordinate {m}
    28.24646,                                                                                                    !- Vertex 3 coordinate {m}
    11.99698,                                                                                                    !- Vertex 3 coordinate {m}
    3.6524,                                                                                                    !- Vertex 3 coordinate {m}
    1.746465,                                                                                                    !- Vertex 4 coordinate {m}
    11.99698,                                                                                                    !- Vertex 4 coordinate {m}
    3.6524;                                                                                                    !- Vertex 4 coordinate {m}

Shading:Building:Detailed,
    X-S-33,                                                                                                    !- Name
    ,                                                                                                    !- Transmittance Schedule Name
    ,                                                                                                    !- Number of Vertices
    1.746465,                                                                                                    !- Vertex 1 coordinate {m}
    -4.79542,                                                                                                    !- Vertex 1 coordinate {m}
    7.6124,                                                                                                    !- Vertex 1 coordinate {m}
    28.24646,                                                                                                    !- Vertex 2 coordinate {m}
    -4.79542,                                                                                                    !- Vertex 2 coordinate {m}
    7.6124,                                                                                                    !- Vertex 2 coordinate {m}
    28.24646,                                                                                                    !- Vertex 3 coordinate {m}
    -4.09542,                                                                                                    !- Vertex 3 coordinate {m}
    7.6124,                                                                                                    !- Vertex 3 coordinate {m}
    1.746465,                                                                                                    !- Vertex 4 coordinate {m}
    -4.09542,                                                                                                    !- Vertex 4 coordinate {m}
    7.6124;                                                                                                    !- Vertex 4 coordinate {m}

Shading:Building:Detailed,
    X-S-34,                                                                                                    !- Name
    ,                                                                                                    !- Transmittance Schedule Name
    ,                                                                                                    !- Number of Vertices
    29.06846,                                                                                                    !- Vertex 1 coordinate {m}
    -3.84302,                                                                                                    !- Vertex 1 coordinate {m}
    7.6124,                                                                                                    !- Vertex 1 coordinate {m}
    29.76847,                                                                                                    !- Vertex 2 coordinate {m}
    -3.84302,                                                                                                    !- Vertex 2 coordinate {m}
    7.6124,                                                                                                    !- Vertex 2 coordinate {m}
    29.76847,                                                                                                    !- Vertex 3 coordinate {m}
    11.03058,                                                                                                    !- Vertex 3 coordinate {m}
    7.6124,                                                                                                    !- Vertex 3 coordinate {m}
    29.06846,                                                                                                    !- Vertex 4 coordinate {m}
    11.03058,                                                                                                    !- Vertex 4 coordinate {m}
    7.6124;                                                                                                    !- Vertex 4 coordinate {m}

Shading:Building:Detailed,
    X-S-35,                                                                                                    !- Name
    ,                                                                                                    !- Transmittance Schedule Name
    ,                                                                                                    !- Number of Vertices
    1.746465,                                                                                                    !- Vertex 1 coordinate {m}
    11.29698,                                                                                                    !- Vertex 1 coordinate {m}
    7.6124,                                                                                                    !- Vertex 1 coordinate {m}
    28.24646,                                                                                                    !- Vertex 2 coordinate {m}
    11.29698,                                                                                                    !- Vertex 2 coordinate {m}
    7.6124,                                                                                                    !- Vertex 2 coordinate {m}
    28.24646,                                                                                                    !- Vertex 3 coordinate {m}
    11.99698,                                                                                                    !- Vertex 3 coordinate {m}
    7.6124,                                                                                                    !- Vertex 3 coordinate {m}
    1.746465,                                                                                                    !- Vertex 4 coordinate {m}
    11.99698,                                                                                                    !- Vertex 4 coordinate {m}
    7.6124;                                                                                                    !- Vertex 4 coordinate {m}

Shading:Building:Detailed,
    X-S-36,                                                                                                    !- Name
    ,                                                                                                    !- Transmittance Schedule Name
    ,                                                                                                    !- Number of Vertices
    0.7840647,                                                                                                    !- Vertex 1 coordinate {m}
    -3.84302,                                                                                                    !- Vertex 1 coordinate {m}
    3.6524,                                                                                                    !- Vertex 1 coordinate {m}
    1.484065,                                                                                                    !- Vertex 2 coordinate {m}
    -3.84302,                                                                                                    !- Vertex 2 coordinate {m}
    3.6524,                                                                                                    !- Vertex 2 coordinate {m}
    1.484065,                                                                                                    !- Vertex 3 coordinate {m}
    11.03058,                                                                                                    !- Vertex 3 coordinate {m}
    3.6524,                                                                                                    !- Vertex 3 coordinate {m}
    0.7840647,                                                                                                    !- Vertex 4 coordinate {m}
    11.03058,                                                                                                    !- Vertex 4 coordinate {m}
    3.6524;                                                                                                    !- Vertex 4 coordinate {m}

Shading:Building:Detailed,
    X-S-37,                                                                                                    !- Name
    ,                                                                                                    !- Transmittance Schedule Name
    ,                                                                                                    !- Number of Vertices
    0.7840647,                                                                                                    !- Vertex 1 coordinate {m}
    -3.84302,                                                                                                    !- Vertex 1 coordinate {m}
    7.6124,                                                                                                    !- Vertex 1 coordinate {m}
    1.484065,                                                                                                    !- Vertex 2 coordinate {m}
    -3.84302,                                                                                                    !- Vertex 2 coordinate {m}
    7.6124,                                                                                                    !- Vertex 2 coordinate {m}
    1.484065,                                                                                                    !- Vertex 3 coordinate {m}
    11.03058,                                                                                                    !- Vertex 3 coordinate {m}
    7.6124,                                                                                                    !- Vertex 3 coordinate {m}
    0.7840647,                                                                                                    !- Vertex 4 coordinate {m}
    11.03058,                                                                                                    !- Vertex 4 coordinate {m}
    7.6124;                                                                                                    !- Vertex 4 coordinate {m}











CoilSystem:Cooling:DX,
    aim0024 AHU Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0024 Mixed Air Outlet,                                                                                                    !- DX Cooling Coil System Inlet Node Name
    aim0024 Cooling Coil Outlet,                                                                                                    !- DX Cooling Coil System Outlet Node Name
    aim0024 Supply Fan Outlet,                                                                                                    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,                                                                                                    !- Cooling Coil Object Type
    aim0024 Cooling Coil,                                                                                                    !- Cooling Coil Name
    None,                                                                                                    !- Dehumidification Control Type
    Yes,                                                                                                    !- Run on Sensible Load
    No;                                                                                                    !- Run on Latent Load











CoilSystem:Cooling:DX,
    aim0015 AHU Cooling Coil,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015 Mixed Air Outlet,                                                                                                    !- DX Cooling Coil System Inlet Node Name
    aim0015 Cooling Coil Outlet,                                                                                                    !- DX Cooling Coil System Outlet Node Name
    aim0015 Supply Fan Outlet,                                                                                                    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,                                                                                                    !- Cooling Coil Object Type
    aim0015 Cooling Coil,                                                                                                    !- Cooling Coil Name
    None,                                                                                                    !- Dehumidification Control Type
    Yes,                                                                                                    !- Run on Sensible Load
    No;                                                                                                    !- Run on Latent Load











AirLoopHVAC,
    aim0024 AirLoop,                                                                                                    !- Name
    ,                                                                                                    !- Controller List Name
    aim0024 Availability Managers,                                                                                                    !- Availability Manager List Name
    autosize,                                                                                                    !- Design Supply Air Flow Rate
    aim0024 Branches,                                                                                                    !- Branch List Name
    ,                                                                                                    !- Connector List Name
    aim0024 Air Loop Inlet,                                                                                                    !- Supply Side Inlet Node Name
    aim0024 Return Air Outlet,                                                                                                    !- Demand Side Outlet Node Name
    aim0024 Supply Path Inlet,                                                                                                    !- Demand Side Inlet Node Name
    aim0024 Supply Fan Outlet;                                                                                                    !- Supply Side Outlet Node Name











AirLoopHVAC,
    aim0015 AirLoop,                                                                                                    !- Name
    ,                                                                                                    !- Controller List Name
    aim0015 Availability Managers,                                                                                                    !- Availability Manager List Name
    autosize,                                                                                                    !- Design Supply Air Flow Rate
    aim0015 Branches,                                                                                                    !- Branch List Name
    ,                                                                                                    !- Connector List Name
    aim0015 Air Loop Inlet,                                                                                                    !- Supply Side Inlet Node Name
    aim0015 Return Air Outlet,                                                                                                    !- Demand Side Outlet Node Name
    aim0015 Supply Path Inlet,                                                                                                    !- Demand Side Inlet Node Name
    aim0015 Supply Fan Outlet;                                                                                                    !- Supply Side Outlet Node Name

Sizing:Zone,
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0024:aim0206 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0024:aim0206 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0015:aim0117 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0015:aim0117 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0015:aim0033 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0015:aim0033 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0024:aim0164 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0024:aim0164 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    TemperatureDifference,                                                                                                    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                                                                                                    !- Zone Cooling Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,                                                                                                    !- Zone Heating Design Supply Air Temperature Input Method
    50,                                                                                                    !- Zone Heating Design Supply Air Temperature {C}
    11,                                                                                                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0103,                                                                                                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.0066,                                                                                                    !- Zone Heating Design Supply Air Humidity Ratio
    aim0015:aim0075 OutdoorAir,                                                                                                    !- Design Specification Outdoor Air Object Name
    1.25,                                                                                                    !- Zone Heating Sizing Factor
    1.15,                                                                                                    !- Zone Cooling Sizing Factor
    DesignDay,                                                                                                    !- Cooling Design Air Flow Method
    0,                                                                                                    !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                                                                                                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                                                                                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                                                                                    !- Cooling Minimum Air Fraction
    DesignDay,                                                                                                    !- Heating Design Air Flow Method
    0,                                                                                                    !- Heating Design Air Flow Rate {m3/s}
    0.002032,                                                                                                    !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    01415762,                                                                                                    !- Heating Maximum Air Flow {m3/s}
    0.3,                                                                                                    !- Heating Maximum Air Fraction
    aim0015:aim0075 Air Distribution;                                                                                                    !- Design Specification Zone Air Distribution Object Name





AirTerminal:SingleDuct:Uncontrolled,
    aim0024:aim0206 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0024:aim0206 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate





AirTerminal:SingleDuct:Uncontrolled,
    aim0015:aim0117 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015:aim0117 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate





AirTerminal:SingleDuct:Uncontrolled,
    aim0015:aim0033 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015:aim0033 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate





AirTerminal:SingleDuct:Uncontrolled,
    aim0024:aim0164 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0024:aim0164 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate





AirTerminal:SingleDuct:Uncontrolled,
    aim0015:aim0075 ATU,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Availability Schedule Name
    aim0015:aim0075 Zone Equip Inlet,                                                                                                    !- Zone Supply Air Node Name
    autosize;                                                                                                    !- Maximum Air Flow Rate

OutputControl:Table:Style,
    HTML,                                                                                                    !- Column Separator
    JtoKWH;                                                                                                    !- Unit Conversion

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0024:aim0206,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0024:aim0206,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0024:aim0206;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0015:aim0117,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0015:aim0117,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0015:aim0117;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0015:aim0033,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0015:aim0033,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0015:aim0033;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0024:aim0164,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0024:aim0164,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0024:aim0164;                                                                                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Dual SPaim0015:aim0075,                                                                                                    !- Name
    Building_Heating_Sp_Scheduleaim0015:aim0075,                                                                                                    !- Heating Setpoint Temperature Schedule Name
    Building_Cooling_Sp_Scheduleaim0015:aim0075;                                                                                                    !- Cooling Setpoint Temperature Schedule Name






OutdoorAir:Mixer,
    aim0024 OA Mixing Box,                                                                                                    !- Name
    aim0024 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0024 Heat Recovery Supply Outlet,                                                                                                    !- Outdoor Air Stream Node Name
    aim0024 Relief Air Outlet,                                                                                                    !- Relief Air Stream Node Name
    aim0024 Air Loop Inlet;                                                                                                    !- Return Air Stream Node Name






OutdoorAir:Mixer,
    aim0015 OA Mixing Box,                                                                                                    !- Name
    aim0015 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0015 Heat Recovery Supply Outlet,                                                                                                    !- Outdoor Air Stream Node Name
    aim0015 Relief Air Outlet,                                                                                                    !- Relief Air Stream Node Name
    aim0015 Air Loop Inlet;                                                                                                    !- Return Air Stream Node Name

ScheduleTypeLimits,
    Control Type,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    4,                                                                                                    !- Upper Limit Value
    DISCRETE;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Humidity,                                                                                                    !- Name
    10,                                                                                                    !- Lower Limit Value
    90,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Fraction,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Temperature,                                                                                                    !- Name
    -60,                                                                                                    !- Lower Limit Value
    200,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ScheduleTypeLimits,
    Any Number;                                                                                                    !- Name


ScheduleTypeLimits,
    Any_Number_BAS;                                                                                                    !- Name





ScheduleTypeLimits,
    On_Off_BAS,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    DISCRETE;                                                                                                    !- Numeric Type





ScheduleTypeLimits,
    Fraction_BAS,                                                                                                    !- Name
    0,                                                                                                    !- Lower Limit Value
    1,                                                                                                    !- Upper Limit Value
    CONTINUOUS;                                                                                                    !- Numeric Type

ZoneControl:Thermostat,
    aim0024:aim0206 Thermostat,                                                                                                    !- Name
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0024:aim0206;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    aim0015:aim0117 Thermostat,                                                                                                    !- Name
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0015:aim0117;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    aim0015:aim0033 Thermostat,                                                                                                    !- Name
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0015:aim0033;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    aim0024:aim0164 Thermostat,                                                                                                    !- Name
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0024:aim0164;                                                                                                    !- Control 1 Name

ZoneControl:Thermostat,
    aim0015:aim0075 Thermostat,                                                                                                    !- Name
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    Control Type - Always 4,                                                                                                    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,                                                                                                    !- Control 1 Object Type
    Dual Setpoint Dual SPaim0015:aim0075;                                                                                                    !- Control 1 Name

FenestrationSurface:Detailed,
    S-6-E-W-1-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-6-E-W-1,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.246465,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    0.9024,                                                                                                    !- Vertex1-coordinate {m}
    6.474065,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    0.9024,                                                                                                    !- Vertex2-coordinate {m}
    6.474065,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    3.4024,                                                                                                    !- Vertex3-coordinate {m}
    2.246465,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    3.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-6-E-W-1-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-6-E-W-1,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    8.538465,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    0.9024,                                                                                                    !- Vertex1-coordinate {m}
    12.76606,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    0.9024,                                                                                                    !- Vertex2-coordinate {m}
    12.76606,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    3.4024,                                                                                                    !- Vertex3-coordinate {m}
    8.538465,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    3.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-7-E-W-7-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-7-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.246465,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    0.9024,                                                                                                    !- Vertex1-coordinate {m}
    2.246465,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    3.4024,                                                                                                    !- Vertex2-coordinate {m}
    6.474065,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    3.4024,                                                                                                    !- Vertex3-coordinate {m}
    6.474065,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    0.9024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-7-E-W-7-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-7-E-W-7,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    8.538465,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    0.9024,                                                                                                    !- Vertex1-coordinate {m}
    8.538465,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    3.4024,                                                                                                    !- Vertex2-coordinate {m}
    12.76606,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    3.4024,                                                                                                    !- Vertex3-coordinate {m}
    12.76606,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    0.9024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-8-E-W-13-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-8-E-W-13,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    16.03847,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    0.9024,                                                                                                    !- Vertex1-coordinate {m}
    16.03847,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    3.4024,                                                                                                    !- Vertex2-coordinate {m}
    20.26607,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    3.4024,                                                                                                    !- Vertex3-coordinate {m}
    20.26607,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    0.9024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-8-E-W-13-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-8-E-W-13,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    23.47846,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    0.9024,                                                                                                    !- Vertex1-coordinate {m}
    23.47846,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    3.4024,                                                                                                    !- Vertex2-coordinate {m}
    27.70606,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    3.4024,                                                                                                    !- Vertex3-coordinate {m}
    27.70606,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    0.9024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-8-E-W-13-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-8-E-W-13,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    16.03847,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    4.8624,                                                                                                    !- Vertex1-coordinate {m}
    16.03847,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    7.3624,                                                                                                    !- Vertex2-coordinate {m}
    20.26607,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    7.3624,                                                                                                    !- Vertex3-coordinate {m}
    20.26607,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    4.8624;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-8-E-W-13-W-4,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-8-E-W-13,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    23.47846,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    4.8624,                                                                                                    !- Vertex1-coordinate {m}
    23.47846,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    7.3624,                                                                                                    !- Vertex2-coordinate {m}
    27.70606,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    7.3624,                                                                                                    !- Vertex3-coordinate {m}
    27.70606,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    4.8624;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-8-E-W-14-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-8-E-W-14,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    7.31098,                                                                                                    !- Vertex1-coordinate {m}
    0.9024,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    10.53058,                                                                                                    !- Vertex2-coordinate {m}
    0.9024,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    10.53058,                                                                                                    !- Vertex3-coordinate {m}
    3.4024,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    7.31098,                                                                                                    !- Vertex4-coordinate {m}
    3.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-8-E-W-14-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-8-E-W-14,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    1.94298,                                                                                                    !- Vertex1-coordinate {m}
    0.9024,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    5.16258,                                                                                                    !- Vertex2-coordinate {m}
    0.9024,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    5.16258,                                                                                                    !- Vertex3-coordinate {m}
    3.4024,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    1.94298,                                                                                                    !- Vertex4-coordinate {m}
    3.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-8-E-W-14-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-8-E-W-14,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    -3.34302,                                                                                                    !- Vertex1-coordinate {m}
    0.9024,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex2-coordinate {m}
    0.9024,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex3-coordinate {m}
    3.4024,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    -3.34302,                                                                                                    !- Vertex4-coordinate {m}
    3.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-8-E-W-14-W-4,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-8-E-W-14,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    7.31098,                                                                                                    !- Vertex1-coordinate {m}
    4.8648,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    10.53058,                                                                                                    !- Vertex2-coordinate {m}
    4.8648,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    10.53058,                                                                                                    !- Vertex3-coordinate {m}
    7.3648,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    7.31098,                                                                                                    !- Vertex4-coordinate {m}
    7.3648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-8-E-W-14-W-5,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-8-E-W-14,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    1.94298,                                                                                                    !- Vertex1-coordinate {m}
    4.8648,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    5.16258,                                                                                                    !- Vertex2-coordinate {m}
    4.8648,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    5.16258,                                                                                                    !- Vertex3-coordinate {m}
    7.3648,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    1.94298,                                                                                                    !- Vertex4-coordinate {m}
    7.3648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    E-8-E-W-14-W-6,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    E-8-E-W-14,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    28.99226,                                                                                                    !- Vertex1-coordinate {m}
    -3.34302,                                                                                                    !- Vertex1-coordinate {m}
    4.8648,                                                                                                    !- Vertex1-coordinate {m}
    28.99226,                                                                                                    !- Vertex2-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex2-coordinate {m}
    4.8648,                                                                                                    !- Vertex2-coordinate {m}
    28.99226,                                                                                                    !- Vertex3-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex3-coordinate {m}
    7.3648,                                                                                                    !- Vertex3-coordinate {m}
    28.99226,                                                                                                    !- Vertex4-coordinate {m}
    -3.34302,                                                                                                    !- Vertex4-coordinate {m}
    7.3648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-8-E-W-15-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-8-E-W-15,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    16.03847,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    0.9024,                                                                                                    !- Vertex1-coordinate {m}
    20.26607,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    0.9024,                                                                                                    !- Vertex2-coordinate {m}
    20.26607,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    3.4024,                                                                                                    !- Vertex3-coordinate {m}
    16.03847,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    3.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-8-E-W-15-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-8-E-W-15,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    23.47846,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    0.9024,                                                                                                    !- Vertex1-coordinate {m}
    27.70606,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    0.9024,                                                                                                    !- Vertex2-coordinate {m}
    27.70606,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    3.4024,                                                                                                    !- Vertex3-coordinate {m}
    23.47846,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    3.4024;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-8-E-W-15-W-3,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-8-E-W-15,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    16.03847,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    4.8624,                                                                                                    !- Vertex1-coordinate {m}
    20.26607,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    4.8624,                                                                                                    !- Vertex2-coordinate {m}
    20.26607,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    7.3624,                                                                                                    !- Vertex3-coordinate {m}
    16.03847,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    7.3624;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-8-E-W-15-W-4,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-8-E-W-15,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    23.47846,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    4.8624,                                                                                                    !- Vertex1-coordinate {m}
    27.70606,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    4.8624,                                                                                                    !- Vertex2-coordinate {m}
    27.70606,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    7.3624,                                                                                                    !- Vertex3-coordinate {m}
    23.47846,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    7.3624;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-9-E-W-20-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-9-E-W-20,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.246465,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    4.8624,                                                                                                    !- Vertex1-coordinate {m}
    2.246465,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    7.3624,                                                                                                    !- Vertex2-coordinate {m}
    6.474065,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    7.3624,                                                                                                    !- Vertex3-coordinate {m}
    6.474065,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    4.8624;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    N-9-E-W-20-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    N-9-E-W-20,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    8.538465,                                                                                                    !- Vertex1-coordinate {m}
    11.22078,                                                                                                    !- Vertex1-coordinate {m}
    4.8624,                                                                                                    !- Vertex1-coordinate {m}
    8.538465,                                                                                                    !- Vertex2-coordinate {m}
    11.22078,                                                                                                    !- Vertex2-coordinate {m}
    7.3624,                                                                                                    !- Vertex2-coordinate {m}
    12.76606,                                                                                                    !- Vertex3-coordinate {m}
    11.22078,                                                                                                    !- Vertex3-coordinate {m}
    7.3624,                                                                                                    !- Vertex3-coordinate {m}
    12.76606,                                                                                                    !- Vertex4-coordinate {m}
    11.22078,                                                                                                    !- Vertex4-coordinate {m}
    4.8624;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-9-E-W-21-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-9-E-W-21,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex1-coordinate {m}
    7.31098,                                                                                                    !- Vertex1-coordinate {m}
    4.8648,                                                                                                    !- Vertex1-coordinate {m}
    1.560265,                                                                                                    !- Vertex2-coordinate {m}
    7.31098,                                                                                                    !- Vertex2-coordinate {m}
    7.3648,                                                                                                    !- Vertex2-coordinate {m}
    1.560265,                                                                                                    !- Vertex3-coordinate {m}
    10.53058,                                                                                                    !- Vertex3-coordinate {m}
    7.3648,                                                                                                    !- Vertex3-coordinate {m}
    1.560265,                                                                                                    !- Vertex4-coordinate {m}
    10.53058,                                                                                                    !- Vertex4-coordinate {m}
    4.8648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-10-E-W-24-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-10-E-W-24,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    2.246465,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    4.8624,                                                                                                    !- Vertex1-coordinate {m}
    6.474065,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    4.8624,                                                                                                    !- Vertex2-coordinate {m}
    6.474065,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    7.3624,                                                                                                    !- Vertex3-coordinate {m}
    2.246465,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    7.3624;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    S-10-E-W-24-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    S-10-E-W-24,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    8.538465,                                                                                                    !- Vertex1-coordinate {m}
    -4.01922,                                                                                                    !- Vertex1-coordinate {m}
    4.8624,                                                                                                    !- Vertex1-coordinate {m}
    12.76606,                                                                                                    !- Vertex2-coordinate {m}
    -4.01922,                                                                                                    !- Vertex2-coordinate {m}
    4.8624,                                                                                                    !- Vertex2-coordinate {m}
    12.76606,                                                                                                    !- Vertex3-coordinate {m}
    -4.01922,                                                                                                    !- Vertex3-coordinate {m}
    7.3624,                                                                                                    !- Vertex3-coordinate {m}
    8.538465,                                                                                                    !- Vertex4-coordinate {m}
    -4.01922,                                                                                                    !- Vertex4-coordinate {m}
    7.3624;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-10-E-W-25-W-1,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-10-E-W-25,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex1-coordinate {m}
    1.94298,                                                                                                    !- Vertex1-coordinate {m}
    4.8648,                                                                                                    !- Vertex1-coordinate {m}
    1.560265,                                                                                                    !- Vertex2-coordinate {m}
    1.94298,                                                                                                    !- Vertex2-coordinate {m}
    7.3648,                                                                                                    !- Vertex2-coordinate {m}
    1.560265,                                                                                                    !- Vertex3-coordinate {m}
    5.16258,                                                                                                    !- Vertex3-coordinate {m}
    7.3648,                                                                                                    !- Vertex3-coordinate {m}
    1.560265,                                                                                                    !- Vertex4-coordinate {m}
    5.16258,                                                                                                    !- Vertex4-coordinate {m}
    4.8648;                                                                                                    !- Vertex4-coordinate {m}

FenestrationSurface:Detailed,
    W-10-E-W-25-W-2,                                                                                                    !- Name
    Window,                                                                                                    !- Surface Type
    Project Window,                                                                                                    !- Construction Name
    W-10-E-W-25,                                                                                                    !- Building Surface Name
    ,                                                                                                    !- Outside Boundary Condition Object
    autocalculate,                                                                                                    !- View Factor to Ground
    ,                                                                                                    !- Shading Control Name
    ,                                                                                                    !- Frame and Divider Name
    ,                                                                                                    !- Multiplier
    4,                                                                                                    !- Number of Vertices
    1.560265,                                                                                                    !- Vertex1-coordinate {m}
    -3.34302,                                                                                                    !- Vertex1-coordinate {m}
    4.8648,                                                                                                    !- Vertex1-coordinate {m}
    1.560265,                                                                                                    !- Vertex2-coordinate {m}
    -3.34302,                                                                                                    !- Vertex2-coordinate {m}
    7.3648,                                                                                                    !- Vertex2-coordinate {m}
    1.560265,                                                                                                    !- Vertex3-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex3-coordinate {m}
    7.3648,                                                                                                    !- Vertex3-coordinate {m}
    1.560265,                                                                                                    !- Vertex4-coordinate {m}
    -0.1234198,                                                                                                    !- Vertex4-coordinate {m}
    4.8648;                                                                                                    !- Vertex4-coordinate {m}





Construction,
    Project Roof,                                                                                                    !- Name
    Built-Up Roof,                                                                                                    !- Outside Layer
    Roof Insulation,                                                                                                    !- Layer 2
    Metal Surface;                                                                                                    !- Layer 3






Construction,
    Project Wall,                                                                                                    !- Name
    Stucco,                                                                                                    !- Outside Layer
    Gypsum Plaster Board,                                                                                                    !- Layer 2
    Wall Insulation,                                                                                                    !- Layer 3
    Gypsum Plaster Board;                                                                                                    !- Layer 4




Construction,
    Project Partition,                                                                                                    !- Name
    1/2IN Gypsum Plaster Board,                                                                                                    !- Outside Layer
    1/2IN Gypsum Plaster Board;                                                                                                    !- Layer 2






Construction,
    Project External Floor,                                                                                                    !- Name
    Metal Surface,                                                                                                    !- Outside Layer
    Steel Joist Floor with Batt Insulation,                                                                                                    !- Layer 2
    Floor Concrete,                                                                                                    !- Layer 3
    Carpet and Pad;                                                                                                    !- Layer 4




Construction,
    Project Slab On Grade Floor,                                                                                                    !- Name
    Slab On Grade Concrete,                                                                                                    !- Outside Layer
    SOG Insulation;                                                                                                    !- Layer 2



Construction,
    Project Window,                                                                                                    !- Name
    Simple Baseline;                                                                                                    !- Outside Layer



Construction,
    Project Internal Floor,                                                                                                    !- Name
    Cast Concrete;                                                                                                    !- Outside Layer



Construction,
    Project Below Grade Wall,                                                                                                    !- Name
    BG Concrete;                                                                                                    !- Outside Layer



Construction,
    Project Curtain Wall,                                                                                                    !- Name
    Simple Curtain Wall;                                                                                                    !- Outside Layer



Construction,
    Project Skylight,                                                                                                    !- Name
    Simple Skylight;                                                                                                    !- Outside Layer

Construction,
    Project Partition_reversed,                                                                                                    !- Name
    1/2IN Gypsum Plaster Board,                                                                                                    !- Outside Layer
    1/2IN Gypsum Plaster Board;                                                                                                    !- Layer 2

Construction,
    Project Internal Floor_reversed,                                                                                                    !- Name
    Cast Concrete;                                                                                                    !- Outside Layer





AirLoopHVAC:OutdoorAirSystem,
    aim0024 OA System,                                                                                                    !- Name
    aim0024 OA System Controllers,                                                                                                    !- Controller List Name
    aim0024 OA System Equipment,                                                                                                    !- Outdoor Air Equipment List Name
    aim0024 Availability Managers;                                                                                                    !- Availability Manager List Name





AirLoopHVAC:OutdoorAirSystem,
    aim0015 OA System,                                                                                                    !- Name
    aim0015 OA System Controllers,                                                                                                    !- Controller List Name
    aim0015 OA System Equipment,                                                                                                    !- Outdoor Air Equipment List Name
    aim0015 Availability Managers;                                                                                                    !- Availability Manager List Name




NodeList,
    aim0024 Mixed Air Nodes,                                                                                                    !- Name
    aim0024 Cooling Coil Outlet,                                                                                                    !- Node 1 Name
    aim0024 Mixed Air Outlet;                                                                                                    !- Node 2 Name




NodeList,
    aim0015 Mixed Air Nodes,                                                                                                    !- Name
    aim0015 Cooling Coil Outlet,                                                                                                    !- Node 1 Name
    aim0015 Mixed Air Outlet;                                                                                                    !- Node 2 Name

Lights,
    aim0024:aim0206 Lights,                                                                                                    !- Name
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    12.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    aim0015:aim0117 Lights,                                                                                                    !- Name
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    12.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    aim0015:aim0033 Lights,                                                                                                    !- Name
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    12.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    aim0024:aim0164 Lights,                                                                                                    !- Name
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    12.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    aim0015:aim0075 Lights,                                                                                                    !- Name
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    Building_Light_Sch,                                                                                                    !- Schedule Name
    Watts/Area,                                                                                                    !- Design Level Calculation Method
    ,                                                                                                    !- Lighting Level {W}
    12.0,                                                                                                    !- Watts per Zone Floor Area {W/m2}
    ,                                                                                                    !- Watts per Person {W/person}
    0,                                                                                                    !- Return Air Fraction
    0.32,                                                                                                    !- Fraction Radiant
    0.23,                                                                                                    !- Fraction Visible
    0.45,                                                                                                    !- Fraction Replaceable
    General,                                                                                                    !- End-Use Subcategory
    No;                                                                                                    !- Return Air Fraction Calculated from Plenum Temperature







ZoneHVAC:EquipmentConnections,
    aim0024:aim0206,                                                                                                    !- Zone Name
    aim0024:aim0206 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0024:aim0206 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0024:aim0206 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0024:aim0206 Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    aim0015:aim0117,                                                                                                    !- Zone Name
    aim0015:aim0117 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0015:aim0117 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0015:aim0117 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0015:aim0117 Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    aim0015:aim0033,                                                                                                    !- Zone Name
    aim0015:aim0033 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0015:aim0033 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0015:aim0033 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0015:aim0033 Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    aim0024:aim0164,                                                                                                    !- Zone Name
    aim0024:aim0164 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0024:aim0164 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0024:aim0164 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0024:aim0164 Return Outlet;                                                                                                    !- Zone Return Air Node Name







ZoneHVAC:EquipmentConnections,
    aim0015:aim0075,                                                                                                    !- Zone Name
    aim0015:aim0075 Equipment,                                                                                                    !- Zone Conditioning Equipment List Name
    aim0015:aim0075 Zone Equip Inlet,                                                                                                    !- Zone Air Inlet Node or NodeList Name
    ,                                                                                                    !- Zone Air Exhaust Node or NodeList Name
    aim0015:aim0075 Zone Air Node,                                                                                                    !- Zone Air Node Name
    aim0015:aim0075 Return Outlet;                                                                                                    !- Zone Return Air Node Name







SetpointManager:MixedAir,
    aim0024 Cooling Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024 Supply Fan Outlet,                                                                                                    !- Reference Setpoint Node Name
    aim0024 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0024 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0024 Mixed Air Nodes;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0024 Heating Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024 Supply Path Inlet,                                                                                                    !- Reference Setpoint Node Name
    aim0024 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0024 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0024 Heating Coil Outlet;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0015 Cooling Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015 Supply Fan Outlet,                                                                                                    !- Reference Setpoint Node Name
    aim0015 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0015 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0015 Mixed Air Nodes;                                                                                                    !- Setpoint Node or NodeList Name







SetpointManager:MixedAir,
    aim0015 Heating Coil Air Temp Manager,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015 Supply Path Inlet,                                                                                                    !- Reference Setpoint Node Name
    aim0015 Heating Coil Outlet,                                                                                                    !- Fan Inlet Node Name
    aim0015 Supply Fan Outlet,                                                                                                    !- Fan Outlet Node Name
    aim0015 Heating Coil Outlet;                                                                                                    !- Setpoint Node or NodeList Name








SetpointManager:Warmest,
    aim0024 Air Reset,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0024 AirLoop,                                                                                                    !- HVAC Air Loop Name
    12.8,                                                                                                    !- Minimum Setpoint Temperature
    15.1,                                                                                                    !- Maximum Setpoint Temperature
    MaximumTemperature,                                                                                                    !- Strategy
    aim0024 Supply Fan Outlet;                                                                                                    !- Setpoint Node or NodeList Name








SetpointManager:Warmest,
    aim0015 Air Reset,                                                                                                    !- Name
    Temperature,                                                                                                    !- Control Variable
    aim0015 AirLoop,                                                                                                    !- HVAC Air Loop Name
    12.8,                                                                                                    !- Minimum Setpoint Temperature
    15.1,                                                                                                    !- Maximum Setpoint Temperature
    MaximumTemperature,                                                                                                    !- Strategy
    aim0015 Supply Fan Outlet;                                                                                                    !- Setpoint Node or NodeList Name

Site:GroundTemperature:BuildingSurface,
    19.527,                                                                                                    !- January Ground Temperature {C}
    19.502,                                                                                                    !- February Ground Temperature {C}
    19.536,                                                                                                    !- March Ground Temperature {C}
    19.598,                                                                                                    !- April Ground Temperature {C}
    20.002,                                                                                                    !- May Ground Temperature {C}
    21.64,                                                                                                    !- June Ground Temperature {C}
    22.225,                                                                                                    !- July Ground Temperature {C}
    22.375,                                                                                                    !- August Ground Temperature {C}
    21.449,                                                                                                    !- September Ground Temperature {C}
    20.121,                                                                                                    !- October Ground Temperature {C}
    19.802,                                                                                                    !- November Ground Temperature {C}
    19.633;                                                                                                    !- December Ground Temperature {C}

SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,                                                                                                    !- Name
    1,                                                                                                    !- Month
    21,                                                                                                    !- Day of Month
    WinterDesignDay,                                                                                                    !- Day Type
    -20.6,                                                                                                    !- Maximum Dry-Bulb Temperature {C}
    0,                                                                                                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Type
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                                                                                                    !- Humidity Condition Type
    -20.6,                                                                                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                                                                                                    !- Humidity Conition Day Scheduel Name
    ,                                                                                                    !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                                                                                                    !- Enthalpy at Maximum Dry-Bulb {J/Kg}
    ,                                                                                                    !- Daily Wet-Bulb Tempereature Range {deltaC}
    99063,                                                                                                    !- Barometric Pressure {Pa}
    4.9,                                                                                                    !- Wind Speed {m/s}
    270,                                                                                                    !- Wind Direction {deg}
    No,                                                                                                    !- Rain Indicator
    No,                                                                                                    !- Snow Indicator
    No,                                                                                                    !- Daylight Saving Time Indicator
    ASHRAEClearSky,                                                                                                    !- Solar Model Indicator
    ,                                                                                                    !- Beam Solar Day Schedule Name
    ,                                                                                                    !- Diffuse Solar Day schedule Name
    ,                                                                                                    !- ASHRAE Clear Skey Optical Depth for Beam Irradiance (taub)
    ,                                                                                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0;                                                                                                    !- Sky Clearness

SizingPeriod:DesignDay,
    CHICAGO Ann Clg 99.6% Condns WB=>MDB,                                                                                                    !- Name
    7,                                                                                                    !- Month
    21,                                                                                                    !- Day of Month
    SummerDesignDay,                                                                                                    !- Day Type
    31.2,                                                                                                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                                                                                                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Type
    ,                                                                                                    !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                                                                                                    !- Humidity Condition Type
    25.5,                                                                                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                                                                                                    !- Humidity Conition Day Scheduel Name
    ,                                                                                                    !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                                                                                                    !- Enthalpy at Maximum Dry-Bulb {J/Kg}
    ,                                                                                                    !- Daily Wet-Bulb Tempereature Range {deltaC}
    99063,                                                                                                    !- Barometric Pressure {Pa}
    5.3,                                                                                                    !- Wind Speed {m/s}
    230,                                                                                                    !- Wind Direction {deg}
    No,                                                                                                    !- Rain Indicator
    No,                                                                                                    !- Snow Indicator
    No,                                                                                                    !- Daylight Saving Time Indicator
    ASHRAEClearSky,                                                                                                    !- Solar Model Indicator
    ,                                                                                                    !- Beam Solar Day Schedule Name
    ,                                                                                                    !- Diffuse Solar Day schedule Name
    ,                                                                                                    !- ASHRAE Clear Skey Optical Depth for Beam Irradiance (taub)
    ,                                                                                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    1;                                                                                                    !- Sky Clearness

People,
    aim0024:aim0206 People,                                                                                                    !- Name
    aim0024:aim0206,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    aim0015:aim0117 People,                                                                                                    !- Name
    aim0015:aim0117,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    aim0015:aim0033 People,                                                                                                    !- Name
    aim0015:aim0033,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    aim0024:aim0164 People,                                                                                                    !- Name
    aim0024:aim0164,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type

People,
    aim0015:aim0075 People,                                                                                                    !- Name
    aim0015:aim0075,                                                                                                    !- Zone or ZoneList Name
    Building_OCC_Sch,                                                                                                    !- Number of People Schedule Name
    People,
    0,                                                                                                    !- Number of People
    ,                                                                                                    !- People per Zone Floor Area
    ,                                                                                                    !- Zone Floor Area per Person
    0.3,                                                                                                    !- Fraction Radiant
    autocalculate,                                                                                                    !- Sensible Heat Fraction
    Activity Schedule,                                                                                                    !- Activity Level Schedule Name
    0.0000000382,                                                                                                    !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                                                                                                    !- Enable ASHRAE 55 comfort warning
    ZoneAveraged,                                                                                                    !- Mean Radiant Temperature Calculation Type
    ,                                                                                                    !- Surface Name / Angle Factor List Name
    ,                                                                                                    !- Work Efficiency Schedule Name
    ,                                                                                                    !- Clothing Insulation Calculation Method
    ,                                                                                                    !- Clothing Insulation Calculation Method Schedule Name
    ,                                                                                                    !- Clothing Insulation Schedule Name
    ,                                                                                                    !- Thermal Comfort Model 1 Type
    ,                                                                                                    !- Thermal Comfort Model 2 Type
    ,                                                                                                    !- Thermal Comfort Model 3 Type
    ,                                                                                                    !- Thermal Comfort Model 4 Type
    ;                                                                                                    !- Thermal Comfort Model 5 Type





AirLoopHVAC:ReturnPath,
    aim0024 Return Path,                                                                                                    !- Name
    aim0024 Return Air Outlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneMixer,                                                                                                    !- Component 1 Object Type
    aim0024 Zone Mixer;                                                                                                    !- Component 1 Name





AirLoopHVAC:ReturnPath,
    aim0015 Return Path,                                                                                                    !- Name
    aim0015 Return Air Outlet,                                                                                                    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneMixer,                                                                                                    !- Component 1 Object Type
    aim0015 Zone Mixer;                                                                                                    !- Component 1 Name



BranchList,
    aim0024 Branches,                                                                                                    !- Name
    aim0024 Main Branch;                                                                                                    !- Branch 1 Name



BranchList,
    aim0015 Branches,                                                                                                    !- Name
    aim0015 Main Branch;                                                                                                    !- Branch 1 Name










Material,
    Built-Up Roof,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.1,                                                                                                    !- Thickness
    0.16,                                                                                                    !- Conductivity
    920.0,                                                                                                    !- Density
    1470.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Roof Insulation,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.127,                                                                                                    !- Thickness
    0.049,                                                                                                    !- Conductivity
    263.0,                                                                                                    !- Density
    836.8,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Metal Surface,                                                                                                    !- Name
    Smooth,                                                                                                    !- Roughness
    0.0008,                                                                                                    !- Thickness
    47.6,                                                                                                    !- Conductivity
    7840.0,                                                                                                    !- Density
    480.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Stucco,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.0254,                                                                                                    !- Thickness
    0.72,                                                                                                    !- Conductivity
    1856.0,                                                                                                    !- Density
    840.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Gypsum Plaster Board,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.0159,                                                                                                    !- Thickness
    0.17,                                                                                                    !- Conductivity
    880.0,                                                                                                    !- Density
    837.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    1/2IN Gypsum Plaster Board,                                                                                                    !- Name
    Smooth,                                                                                                    !- Roughness
    0.01271,                                                                                                    !- Thickness
    0.17,                                                                                                    !- Conductivity
    880.0,                                                                                                    !- Density
    837.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Floor Concrete,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.1016,                                                                                                    !- Thickness
    1.442,                                                                                                    !- Conductivity
    2400.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Slab On Grade Concrete,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.1524,                                                                                                    !- Thickness
    1.442,                                                                                                    !- Conductivity
    2400.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Wall Insulation,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.22,                                                                                                    !- Thickness
    1.154,                                                                                                    !- Conductivity
    1760.0,                                                                                                    !- Density
    800.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    Cast Concrete,                                                                                                    !- Name
    Rough,                                                                                                    !- Roughness
    0.1,                                                                                                    !- Thickness
    1.442,                                                                                                    !- Conductivity
    2400.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance










Material,
    BG Concrete,                                                                                                    !- Name
    MediumRough,                                                                                                    !- Roughness
    0.125,                                                                                                    !- Thickness
    0.476,                                                                                                    !- Conductivity
    1280.0,                                                                                                    !- Density
    1000.0,                                                                                                    !- Specific Heat
    0.9,                                                                                                    !- Thermal Absorptance
    0.7,                                                                                                    !- Solar Absorptance
    0.7;                                                                                                    !- Visible Absorptance



























Controller:OutdoorAir,
    aim0024 OA Controller,                                                                                                    !- Name
    aim0024 Relief Air Outlet,                                                                                                    !- Relief Air Outlet Node Name
    aim0024 Air Loop Inlet,                                                                                                    !- Return Air Node Name
    aim0024 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0024 Outside Air Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Minimum Outdoor Air Flow Rate
    autosize,                                                                                                    !- Maximum Outdoor Air Flow Rate
    NoEconomizer,                                                                                                    !- Economizer Control Type
    MinimumFlowWithBypass,                                                                                                    !- Economizer Control Action Type
    24.0,                                                                                                    !- Economizer Maximum Limit Dry-Bulb Temperature
    ,                                                                                                    !- Economizer Maximum Limit Enthalpy
    ,                                                                                                    !- Economizer Maximum Limit Dewpoint Temperature
    ,                                                                                                    !- Electronic Enthalpy Limit Curve Name
    ,                                                                                                    !- Economizer Minimum Limit Dry-Bulb Temperature
    NoLockout,                                                                                                    !- Lockout Type
    FixedMinimum,                                                                                                    !- Minimum Limit Type
    OAMinFracSch_BAS,                                                                                                    !- Minimum Outdoor Air Schedule Name
    ,                                                                                                    !- Minimum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Maximum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Mechanical Ventilation Controller Name
    ,                                                                                                    !- Time of Day Economizer Control Schedule Name
    No,                                                                                                    !- High Humidity Control
    ,                                                                                                    !- Humidistat Control Zone Name
    ,                                                                                                    !- High Humidity Outdoor Air Flow Ratio
    Yes,                                                                                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;                                                                                                    !- Heat Recovery Bypass Control Type



























Controller:OutdoorAir,
    aim0015 OA Controller,                                                                                                    !- Name
    aim0015 Relief Air Outlet,                                                                                                    !- Relief Air Outlet Node Name
    aim0015 Air Loop Inlet,                                                                                                    !- Return Air Node Name
    aim0015 Mixed Air Outlet,                                                                                                    !- Mixed Air Node Name
    aim0015 Outside Air Inlet,                                                                                                    !- Actuator Node Name
    autosize,                                                                                                    !- Minimum Outdoor Air Flow Rate
    autosize,                                                                                                    !- Maximum Outdoor Air Flow Rate
    NoEconomizer,                                                                                                    !- Economizer Control Type
    MinimumFlowWithBypass,                                                                                                    !- Economizer Control Action Type
    24.0,                                                                                                    !- Economizer Maximum Limit Dry-Bulb Temperature
    ,                                                                                                    !- Economizer Maximum Limit Enthalpy
    ,                                                                                                    !- Economizer Maximum Limit Dewpoint Temperature
    ,                                                                                                    !- Electronic Enthalpy Limit Curve Name
    ,                                                                                                    !- Economizer Minimum Limit Dry-Bulb Temperature
    NoLockout,                                                                                                    !- Lockout Type
    FixedMinimum,                                                                                                    !- Minimum Limit Type
    OAMinFracSch_BAS,                                                                                                    !- Minimum Outdoor Air Schedule Name
    ,                                                                                                    !- Minimum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Maximum Fraction of Outdoor Air Schedule Name
    ,                                                                                                    !- Mechanical Ventilation Controller Name
    ,                                                                                                    !- Time of Day Economizer Control Schedule Name
    No,                                                                                                    !- High Humidity Control
    ,                                                                                                    !- Humidistat Control Zone Name
    ,                                                                                                    !- High Humidity Outdoor Air Flow Ratio
    Yes,                                                                                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;                                                                                                    !- Heat Recovery Bypass Control Type

SurfaceConvectionAlgorithm:Inside,
    TARP;                                                                                                    !- Algorithm

















Curve:Biquadratic,
    aim0024 CU DX Coil Cap-FT,                                                                                                    !- Name
    0.942587793,                                                                                                    !- Coefficient1 Constant
    0.009543347,                                                                                                    !- Coefficient2 x
    0.00068377,                                                                                                    !- Coefficient3 x**2
    -0.011042676,                                                                                                    !- Coefficient4 y
    0.000005249,                                                                                                    !- Coefficient5 y**2
    -0.00000972,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111,                                                                                                    !- Maximum Value of y
    ,                                                                                                    !- Minimum Curve Output
    ,                                                                                                    !- Maximum Curve Output
    Temperature,                                                                                                    !- Input UnitsX
    Temperature,                                                                                                    !- Input UnitsY
    Dimensionless;                                                                                                    !- Output Units












Curve:Biquadratic,
    aim0024 CU DX Coil EIR-FT,                                                                                                    !- Name
    0.342414409,                                                                                                    !- Coefficient1 Constant
    0.034885008,                                                                                                    !- Coefficient2 x
    -0.0006237,                                                                                                    !- Coefficient3 x**2
    0.004977216,                                                                                                    !- Coefficient4 y
    0.000437951,                                                                                                    !- Coefficient5 y**2
    -0.000728028,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111;                                                                                                    !- Maximum Value of y

















Curve:Biquadratic,
    aim0015 CU DX Coil Cap-FT,                                                                                                    !- Name
    0.942587793,                                                                                                    !- Coefficient1 Constant
    0.009543347,                                                                                                    !- Coefficient2 x
    0.00068377,                                                                                                    !- Coefficient3 x**2
    -0.011042676,                                                                                                    !- Coefficient4 y
    0.000005249,                                                                                                    !- Coefficient5 y**2
    -0.00000972,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111,                                                                                                    !- Maximum Value of y
    ,                                                                                                    !- Minimum Curve Output
    ,                                                                                                    !- Maximum Curve Output
    Temperature,                                                                                                    !- Input UnitsX
    Temperature,                                                                                                    !- Input UnitsY
    Dimensionless;                                                                                                    !- Output Units












Curve:Biquadratic,
    aim0015 CU DX Coil EIR-FT,                                                                                                    !- Name
    0.342414409,                                                                                                    !- Coefficient1 Constant
    0.034885008,                                                                                                    !- Coefficient2 x
    -0.0006237,                                                                                                    !- Coefficient3 x**2
    0.004977216,                                                                                                    !- Coefficient4 y
    0.000437951,                                                                                                    !- Coefficient5 y**2
    -0.000728028,                                                                                                    !- Coefficient6 x**y
    12.77778,                                                                                                    !- Minimum Value of x
    23.88889,                                                                                                    !- Maximum Value of x
    18.0,                                                                                                    !- Minimum Value of y
    46.11111;                                                                                                    !- Maximum Value of y

Schedule:Compact,
    Building_OCC_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    0.0,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    1.0,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    0.05,                                                                                                    !- Field 8
    For: Weekdays,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    0.0,                                                                                                    !- Field 11
    Until: 07:00,                                                                                                    !- Field 12
    0.1,                                                                                                    !- Field 13
    Until: 08:00,                                                                                                    !- Field 14
    0.2,                                                                                                    !- Field 15
    Until: 12:00,                                                                                                    !- Field 16
    0.95,                                                                                                    !- Field 17
    Until: 13:00,                                                                                                    !- Field 18
    0.5,                                                                                                    !- Field 19
    Until: 17:00,                                                                                                    !- Field 20
    0.95,                                                                                                    !- Field 21
    Until: 18:00,                                                                                                    !- Field 22
    0.7,                                                                                                    !- Field 23
    Until: 20:00,                                                                                                    !- Field 24
    0.4,                                                                                                    !- Field 25
    Until: 22:00,                                                                                                    !- Field 26
    0.1,                                                                                                    !- Field 27
    Until: 24:00,                                                                                                    !- Field 28
    0.05,                                                                                                    !- Field 29
    For: Saturday,                                                                                                    !- Field 30
    Until: 06:00,                                                                                                    !- Field 31
    0.0,                                                                                                    !- Field 32
    Until: 08:00,                                                                                                    !- Field 33
    0.1,                                                                                                    !- Field 34
    Until: 14:00,                                                                                                    !- Field 35
    0.5,                                                                                                    !- Field 36
    Until: 17:00,                                                                                                    !- Field 37
    0.1,                                                                                                    !- Field 38
    Until: 24:00,                                                                                                    !- Field 39
    0.0,                                                                                                    !- Field 40
    For: AllOtherDays,                                                                                                    !- Field 41
    Until: 24:00,                                                                                                    !- Field 42
    0.0;                                                                                                    !- Field 43

Schedule:Compact,
    Activity Schedule,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    126.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Light_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 05:00,                                                                                                    !- Field 3
    0.05,                                                                                                    !- Field 4
    Until: 07:00,                                                                                                    !- Field 5
    0.1,                                                                                                    !- Field 6
    Until: 08:00,                                                                                                    !- Field 7
    0.3,                                                                                                    !- Field 8
    Until: 17:00,                                                                                                    !- Field 9
    0.9,                                                                                                    !- Field 10
    Until: 18:00,                                                                                                    !- Field 11
    0.7,                                                                                                    !- Field 12
    Until: 20:00,                                                                                                    !- Field 13
    0.5,                                                                                                    !- Field 14
    Until: 22:00,                                                                                                    !- Field 15
    0.3,                                                                                                    !- Field 16
    Until: 23:00,                                                                                                    !- Field 17
    0.1,                                                                                                    !- Field 18
    Until: 24:00,                                                                                                    !- Field 19
    0.05,                                                                                                    !- Field 20
    For: Saturday,                                                                                                    !- Field 21
    Until: 06:00,                                                                                                    !- Field 22
    0.05,                                                                                                    !- Field 23
    Until: 08:00,                                                                                                    !- Field 24
    0.1,                                                                                                    !- Field 25
    Until: 14:00,                                                                                                    !- Field 26
    0.5,                                                                                                    !- Field 27
    Until: 17:00,                                                                                                    !- Field 28
    0.15,                                                                                                    !- Field 29
    Until: 24:00,                                                                                                    !- Field 30
    0.05,                                                                                                    !- Field 31
    For SummerDesignDay,                                                                                                    !- Field 32
    Until: 24:00,                                                                                                    !- Field 33
    1.0,                                                                                                    !- Field 34
    For: WinterDesignDay,                                                                                                    !- Field 35
    Until: 24:00,                                                                                                    !- Field 36
    0.0,                                                                                                    !- Field 37
    For: AllOtherDays,                                                                                                    !- Field 38
    Until: 24:00,                                                                                                    !- Field 39
    0.05;                                                                                                    !- Field 40

Schedule:Compact,
    Building_Equipment_Sch,                                                                                                    !- Name
    Fraction,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 05:00,                                                                                                    !- Field 3
    0.05,                                                                                                    !- Field 4
    Until: 07:00,                                                                                                    !- Field 5
    0.1,                                                                                                    !- Field 6
    Until: 08:00,                                                                                                    !- Field 7
    0.3,                                                                                                    !- Field 8
    Until: 17:00,                                                                                                    !- Field 9
    0.9,                                                                                                    !- Field 10
    Until: 18:00,                                                                                                    !- Field 11
    0.7,                                                                                                    !- Field 12
    Until: 20:00,                                                                                                    !- Field 13
    0.5,                                                                                                    !- Field 14
    Until: 22:00,                                                                                                    !- Field 15
    0.3,                                                                                                    !- Field 16
    Until: 23:00,                                                                                                    !- Field 17
    0.1,                                                                                                    !- Field 18
    Until: 24:00,                                                                                                    !- Field 19
    0.05,                                                                                                    !- Field 20
    For: Saturday,                                                                                                    !- Field 21
    Until: 06:00,                                                                                                    !- Field 22
    0.05,                                                                                                    !- Field 23
    Until: 08:00,                                                                                                    !- Field 24
    0.1,                                                                                                    !- Field 25
    Until: 14:00,                                                                                                    !- Field 26
    0.5,                                                                                                    !- Field 27
    Until: 17:00,                                                                                                    !- Field 28
    0.15,                                                                                                    !- Field 29
    Until: 24:00,                                                                                                    !- Field 30
    0.05,                                                                                                    !- Field 31
    For SummerDesignDay,                                                                                                    !- Field 32
    Until: 24:00,                                                                                                    !- Field 33
    1.0,                                                                                                    !- Field 34
    For: WinterDesignDay,                                                                                                    !- Field 35
    Until: 24:00,                                                                                                    !- Field 36
    0.0,                                                                                                    !- Field 37
    For: AllOtherDays,                                                                                                    !- Field 38
    Until: 24:00,                                                                                                    !- Field 39
    0.05;                                                                                                    !- Field 40

Schedule:Compact,
    Infiltration Schedule,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Default_Office_OA_Scheduleaim0024:aim0206,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Control Type - Always 4,                                                                                                    !- Name
    Control Type,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    4.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0024:aim0206,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0024:aim0206,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_Scheduleaim0015:aim0117,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0015:aim0117,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0015:aim0117,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_Scheduleaim0015:aim0033,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0015:aim0033,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0015:aim0033,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_Scheduleaim0024:aim0164,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0024:aim0164,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0024:aim0164,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24

Schedule:Compact,
    Default_Office_OA_Scheduleaim0015:aim0075,                                                                                                    !- Name
    Any Number,                                                                                                    !- Schedule Type Limits Name
    Through: 12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field4

Schedule:Compact,
    Building_Heating_Sp_Scheduleaim0015:aim0075,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    15.6,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    21,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    15.6,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    15.6,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    21.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    15.6,                                                                                                    !- Field 15
    For SummerDesignDay,                                                                                                    !- Field 16
    Until: 24:00,                                                                                                    !- Field 17
    15.6,                                                                                                    !- Field 18
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    21.0,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    15.6;                                                                                                    !- Field 24

Schedule:Compact,
    Building_Cooling_Sp_Scheduleaim0015:aim0075,                                                                                                    !- Name
    Temperature,                                                                                                    !- Schedule Type Limits name
    Through: 12/31,                                                                                                    !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                    !- Field 2
    Until: 06:00,                                                                                                    !- Field 3
    26.7,                                                                                                    !- Field 4
    Until: 22:00,                                                                                                    !- Field 5
    24,                                                                                                    !- Field 6
    Until: 24:00,                                                                                                    !- Field 7
    26.7,                                                                                                    !- Field 8
    For: Saturday,                                                                                                    !- Field 9
    Until: 06:00,                                                                                                    !- Field 10
    26.7,                                                                                                    !- Field 11
    Until: 18:00,                                                                                                    !- Field 12
    24.0,                                                                                                    !- Field 13
    Until: 24:00,                                                                                                    !- Field 14
    26.7,                                                                                                    !- Field 15
    For: WinterDesignDay,                                                                                                    !- Field 19
    Until: 24:00,                                                                                                    !- Field 20
    26.7,                                                                                                    !- Field 21
    For: AllOtherDays,                                                                                                    !- Field 22
    Until: 24:00,                                                                                                    !- Field 23
    26.7;                                                                                                    !- Field 24







Schedule:Compact,
    Off_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    0.0;                                                                                                    !- Field 4







Schedule:Compact,
    On_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1.0;                                                                                                    !- Field 4







Schedule:Compact,
    Always 1_BAS,                                                                                                    !- Name
    On_Off_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    1;                                                                                                    !- Field 4







Schedule:Compact,
    Always 5_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    5;                                                                                                    !- Field 4







Schedule:Compact,
    Always 12.8_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    12.8;                                                                                                    !- Field 4







Schedule:Compact,
    Always 29_BAS,                                                                                                    !- Name
    Any_Number_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    29;                                                                                                    !- Field 4







Schedule:Compact,
    OAMinFracSch_BAS,                                                                                                    !- Name
    Fraction_BAS,                                                                                                    !- Schedule Type Limits Name
    Through:12/31,                                                                                                    !- Field 1
    For: AllDays,                                                                                                    !- Field 2
    Until: 24:00,                                                                                                    !- Field 3
    0.25;                                                                                                    !- Field 4






ZoneHVAC:EquipmentList,
    aim0024:aim0206 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0024:aim0206 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    aim0015:aim0117 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0015:aim0117 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    aim0015:aim0033 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0015:aim0033 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    aim0024:aim0164 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0024:aim0164 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence






ZoneHVAC:EquipmentList,
    aim0015:aim0075 Equipment,                                                                                                    !- Name
    AirTerminal:SingleDuct:Uncontrolled,                                                                                                    !- Zone Equipment 1 Object Type
    aim0015:aim0075 ATU,                                                                                                    !- Zone Equipment 1 Name
    1,                                                                                                    !- Zone Equipment 1 Cooling Sequence
    1;                                                                                                    !- Zone Equipment 1 Heating Sequence











Fan:ConstantVolume,
    aim0024 Supply Fan,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Availability Schedule Name
    0.6,                                                                                                    !- Fan Total Efficiency
    600,                                                                                                    !- Pressure Rise
    autosize,                                                                                                    !- Maximum Flow Rate
    0.9,                                                                                                    !- Motor Efficiency
    1.0,                                                                                                    !- Motor In Airstream Fraction
    aim0024 Heating Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0024 Supply Fan Outlet,                                                                                                    !- Air Outlet Node Name
    General;                                                                                                    !- End-Use Subcategory











Fan:ConstantVolume,
    aim0015 Supply Fan,                                                                                                    !- Name
    On_BAS,                                                                                                    !- Availability Schedule Name
    0.6,                                                                                                    !- Fan Total Efficiency
    600,                                                                                                    !- Pressure Rise
    autosize,                                                                                                    !- Maximum Flow Rate
    0.9,                                                                                                    !- Motor Efficiency
    1.0,                                                                                                    !- Motor In Airstream Fraction
    aim0015 Heating Coil Outlet,                                                                                                    !- Air Inlet Node Name
    aim0015 Supply Fan Outlet,                                                                                                    !- Air Outlet Node Name
    General;                                                                                                    !- End-Use Subcategory







AvailabilityManager:NightCycle,
    aim0024 Availability,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Applicability Schedule Name
    On_BAS,                                                                                                    !- Fan Schedule Name
    CycleOnAny,                                                                                                    !- Control Type
    1.0,                                                                                                    !- Thermostat Tolerance
    1800;                                                                                                    !- Cycling Run Time







AvailabilityManager:NightCycle,
    aim0015 Availability,                                                                                                    !- Name
    Always 1_BAS,                                                                                                    !- Applicability Schedule Name
    On_BAS,                                                                                                    !- Fan Schedule Name
    CycleOnAny,                                                                                                    !- Control Type
    1.0,                                                                                                    !- Thermostat Tolerance
    1800;                                                                                                    !- Cycling Run Time




Sizing:Parameters,
    1.25,                                                                                                    !- Heating Sizing Factor
    1.15,                                                                                                    !- Cooling Sizing Factor
    1;                                                                                                    !- Timesteps in Averaging Window


